<!DOCTYPE html>
<html lang="zh-CN">
<head>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1.0">
  <title>特变电工能碳数字化双中心 · 全平台基础数据字典 (v2.0 双向互联版)</title>
  <style>
    :root {
      --bg-color: #0b1120;
      --card-bg: #131d33;
      --card-border: #1e293b;
      --text-main: #f8fafc;
      --text-muted: #94a3b8;
      --primary: #2c7cff;
      --primary-hover: #1b66e5;
      --primary-subtle: rgba(44, 124, 255, 0.12);
      --accent-green: #00d492;
      --accent-orange: #ff6536;
      --accent-yellow: #ffba00;
      --accent-cyan: #10c4ce;
      --table-header-bg: #17233d;
      --table-row-hover: rgba(44, 124, 255, 0.08);
      --table-border: #1e293b;
      --badge-bg: rgba(255, 255, 255, 0.06);
      --input-bg: #0f172a;
      --input-border: #334155;
    }

    body.light-theme {
      --bg-color: #f3f7fb;
      --card-bg: #ffffff;
      --card-border: #dbe6ee;
      --text-main: #0f172a;
      --text-muted: #64748b;
      --primary: #2c7cff;
      --primary-hover: #1b66e5;
      --primary-subtle: rgba(44, 124, 255, 0.08);
      --accent-green: #059669;
      --accent-orange: #ea580c;
      --accent-yellow: #d97706;
      --accent-cyan: #0891b2;
      --table-header-bg: #f8fafc;
      --table-row-hover: #ebf3ff;
      --table-border: #e2e8f0;
      --badge-bg: #f1f5f9;
      --input-bg: #ffffff;
      --input-border: #cbd5e1;
    }

    * { box-sizing: border-box; margin: 0; padding: 0; }
    body {
      font-family: -apple-system, BlinkMacSystemFont, "Segoe UI", Roboto, "Helvetica Neue", Arial, "PingFang SC", "Hiragino Sans GB", "Microsoft YaHei", sans-serif;
      background-color: var(--bg-color);
      color: var(--text-main);
      line-height: 1.5;
      font-size: 13px;
      transition: background-color 0.2s, color 0.2s;
      padding-bottom: 60px;
    }

    .mono { font-family: ui-monospace, SFMono-Regular, Menlo, Monaco, Consolas, "Liberation Mono", "Courier New", monospace; }

    .container {
      max-width: 1780px;
      margin: 0 auto;
      padding: 20px 24px;
    }

    .header-bar {
      display: flex;
      justify-content: space-between;
      align-items: center;
      margin-bottom: 20px;
      padding-bottom: 18px;
      border-bottom: 1px solid var(--card-border);
      flex-wrap: wrap;
      gap: 16px;
    }

    .logo-group {
      display: flex;
      align-items: center;
      gap: 16px;
    }

    .logo-badge {
      width: 44px;
      height: 44px;
      background: linear-gradient(135deg, #2c7cff 0%, #00d492 100%);
      color: #fff;
      font-size: 18px;
      font-weight: 800;
      border-radius: 10px;
      display: flex;
      align-items: center;
      justify-content: center;
      box-shadow: 0 4px 12px rgba(44, 124, 255, 0.3);
    }

    .title-group h1 {
      font-size: 20px;
      font-weight: 700;
      letter-spacing: 0.5px;
      display: flex;
      align-items: center;
      gap: 12px;
    }

    .title-group p {
      font-size: 12.5px;
      color: var(--text-muted);
      margin-top: 4px;
      max-width: 900px;
    }

    .version-tag {
      font-size: 11px;
      padding: 2px 8px;
      border-radius: 20px;
      background: var(--primary-subtle);
      color: var(--primary);
      border: 1px solid var(--primary);
      font-weight: 600;
    }

    .top-actions {
      display: flex;
      gap: 8px;
      align-items: center;
      flex-wrap: wrap;
    }

    .btn {
      height: 36px;
      padding: 0 14px;
      font-size: 12.5px;
      font-weight: 600;
      border-radius: 8px;
      cursor: pointer;
      display: inline-flex;
      align-items: center;
      gap: 6px;
      transition: all 0.15s ease;
      text-decoration: none;
      border: 1px solid transparent;
      user-select: none;
    }

    .btn-primary {
      background: var(--primary);
      color: #ffffff;
      border-color: var(--primary);
      box-shadow: 0 2px 8px rgba(44, 124, 255, 0.25);
    }
    .btn-primary:hover {
      background: var(--primary-hover);
    }

    .btn-secondary {
      background: var(--card-bg);
      color: var(--text-main);
      border-color: var(--card-border);
    }
    .btn-secondary:hover {
      background: var(--primary-subtle);
      border-color: var(--primary);
      color: var(--primary);
    }

    .top-nav-metric-btn {
      display: inline-flex;
      align-items: center;
      gap: 8px;
      padding: 8px 16px;
      border-radius: 8px;
      background: linear-gradient(135deg, #2C7CFF 0%, #1E5FCC 100%);
      color: #FFFFFF;
      font-weight: 700;
      font-size: 13px;
      text-decoration: none;
      box-shadow: 0 4px 14px rgba(44, 124, 255, 0.35);
      border: 1px solid rgba(255, 255, 255, 0.25);
      transition: all 0.2s ease;
    }
    .top-nav-metric-btn:hover {
      background: linear-gradient(135deg, #3B82F6 0%, #2563EB 100%);
      box-shadow: 0 6px 20px rgba(44, 124, 255, 0.5);
      transform: translateY(-1px);
    }

    .stats-grid {
      display: grid;
      grid-template-columns: repeat(4, 1fr);
      gap: 16px;
      margin-bottom: 20px;
    }

    .stat-card {
      background: var(--card-bg);
      border: 1px solid var(--card-border);
      border-radius: 8px;
      padding: 14px 18px;
      display: flex;
      flex-direction: column;
      gap: 4px;
    }

    .stat-label {
      font-size: 12px;
      color: var(--text-muted);
      display: flex;
      justify-content: space-between;
      align-items: center;
    }

    .stat-val {
      font-size: 22px;
      font-weight: 700;
      color: var(--text-main);
      display: flex;
      align-items: baseline;
      gap: 6px;
    }

    .stat-val .unit {
      font-size: 12px;
      font-weight: normal;
      color: var(--text-muted);
    }

    .stat-desc {
      font-size: 11px;
      color: var(--text-muted);
      border-top: 1px dashed var(--card-border);
      padding-top: 4px;
      margin-top: 2px;
    }

    .filter-panel {
      background: var(--card-bg);
      border: 1px solid var(--card-border);
      border-radius: 8px;
      padding: 14px 18px;
      margin-bottom: 20px;
      display: flex;
      flex-direction: column;
      gap: 12px;
    }

    .search-row {
      display: flex;
      gap: 12px;
      align-items: center;
    }

    .search-box {
      flex: 1;
      position: relative;
    }

    .search-box input {
      width: 100%;
      height: 36px;
      background: var(--input-bg);
      border: 1px solid var(--input-border);
      color: var(--text-main);
      border-radius: 6px;
      padding: 0 12px 0 34px;
      font-size: 12.5px;
      outline: none;
      transition: border-color 0.15s;
    }

    .search-box input:focus {
      border-color: var(--primary);
    }

    .search-box svg {
      position: absolute;
      left: 10px;
      top: 50%;
      transform: translateY(-50%);
      color: var(--text-muted);
    }

    .select-group {
      display: flex;
      gap: 10px;
      align-items: center;
    }

    .select-control {
      height: 36px;
      background: var(--input-bg);
      border: 1px solid var(--input-border);
      color: var(--text-main);
      border-radius: 6px;
      padding: 0 28px 0 10px;
      font-size: 12px;
      outline: none;
      cursor: pointer;
    }

    .domain-pills {
      display: flex;
      flex-wrap: wrap;
      gap: 6px;
      border-top: 1px solid var(--card-border);
      padding-top: 10px;
    }

    .pill {
      padding: 4px 12px;
      border-radius: 20px;
      font-size: 11.5px;
      font-weight: 500;
      background: var(--badge-bg);
      color: var(--text-muted);
      cursor: pointer;
      border: 1px solid transparent;
      transition: all 0.15s ease;
      user-select: none;
    }

    .pill:hover {
      color: var(--text-main);
      border-color: var(--card-border);
    }

    .pill.active {
      background: var(--primary);
      color: #ffffff;
      font-weight: 600;
      box-shadow: 0 2px 8px rgba(44, 124, 255, 0.3);
    }

    /* 表格容器 */
    .table-card {
      background: var(--card-bg);
      border: 1px solid var(--card-border);
      border-radius: 8px;
      overflow-x: auto;
      box-shadow: 0 4px 20px rgba(0, 0, 0, 0.08);
    }

    table {
      width: 100%;
      border-collapse: collapse;
      text-align: left;
      font-size: 12.5px;
      min-width: 1720px;
    }

    thead th {
      background: var(--table-header-bg);
      color: var(--text-muted);
      font-weight: 700;
      font-size: 11.5px;
      padding: 10px 12px;
      border-bottom: 2px solid var(--card-border);
      white-space: nowrap;
      position: sticky;
      top: 0;
      z-index: 10;
    }

    tbody td {
      padding: 9px 12px;
      border-bottom: 1px solid var(--table-border);
      vertical-align: middle;
      height: 44px; /* 强制 44px 工业高密行高规范 */
    }

    tbody tr:hover {
      background-color: var(--table-row-hover);
    }

    /* 呼吸高亮动画 */
    @keyframes highlightRowPulse {
      0% { background-color: rgba(44, 124, 255, 0.4) !important; outline: 2px solid #2C7CFF; }
      50% { background-color: rgba(44, 124, 255, 0.15) !important; outline: 2px solid #2C7CFF; }
      100% { background-color: transparent; outline: none; }
    }
    .highlight-pulse {
      animation: highlightRowPulse 3.0s ease-out forwards;
    }

    .col-id {
      font-family: ui-monospace, monospace;
      font-weight: 700;
      color: var(--primary);
      text-align: center;
      width: 46px;
    }

    .col-name {
      font-weight: 600;
      color: var(--text-main);
      min-width: 170px;
    }

    .col-key {
      color: #38bdf8;
      font-size: 11.5px;
      background: rgba(56, 189, 248, 0.1);
      padding: 2px 6px;
      border-radius: 4px;
      display: inline-block;
      max-width: 170px;
      overflow: hidden;
      text-overflow: ellipsis;
      white-space: nowrap;
    }
    body.light-theme .col-key {
      color: #0369a1;
      background: #e0f2fe;
    }

    .col-unit {
      font-family: ui-monospace, monospace;
      font-weight: 700;
      color: var(--accent-green);
      text-align: center;
      width: 70px;
    }

    .col-def {
      color: var(--text-muted);
      font-size: 11.5px;
      max-width: 250px;
      line-height: 1.4;
      display: -webkit-box;
      -webkit-line-clamp: 2;
      -webkit-box-orient: vertical;
      overflow: hidden;
    }

    .col-validation {
      color: var(--accent-yellow);
      font-size: 11px;
      max-width: 170px;
      white-space: nowrap;
      overflow: hidden;
      text-overflow: ellipsis;
    }

    .badge {
      display: inline-flex;
      align-items: center;
      padding: 2px 8px;
      border-radius: 4px;
      font-size: 11px;
      font-weight: 600;
      white-space: nowrap;
    }

    .badge-domain {
      background: var(--primary-subtle);
      color: var(--primary);
    }

    .badge-industry {
      background: var(--badge-bg);
      color: var(--text-muted);
    }
    .badge-industry-tf {
      background: rgba(255, 186, 0, 0.15);
      color: var(--accent-yellow);
      border: 1px solid rgba(255, 186, 0, 0.3);
    }
    .badge-industry-cb {
      background: rgba(16, 196, 206, 0.15);
      color: var(--accent-cyan);
      border: 1px solid rgba(16, 196, 206, 0.3);
    }

    /* 关联指标彩色徽章与标签 */
    .metric-tags-cell {
      display: flex;
      flex-wrap: wrap;
      gap: 4px;
      max-width: 210px;
      align-items: center;
    }

    .metric-tag {
      display: inline-flex;
      align-items: center;
      gap: 2px;
      padding: 2px 6px;
      border-radius: 4px;
      font-size: 10.5px;
      font-weight: 600;
      text-decoration: none;
      transition: all 0.15s ease;
      cursor: pointer;
    }

    .metric-tag-num {
      background: rgba(44, 124, 255, 0.15);
      color: #38bdf8;
      border: 1px solid rgba(44, 124, 255, 0.35);
    }
    body.light-theme .metric-tag-num {
      background: #EFF6FF;
      color: #1E40AF;
      border-color: #BFDBFE;
    }
    .metric-tag-num:hover {
      background: #2C7CFF;
      color: #FFFFFF;
      box-shadow: 0 2px 6px rgba(44, 124, 255, 0.35);
    }

    .metric-tag-den {
      background: rgba(168, 85, 247, 0.15);
      color: #c084fc;
      border: 1px solid rgba(168, 85, 247, 0.35);
    }
    body.light-theme .metric-tag-den {
      background: #FAF5FF;
      color: #7E22CE;
      border-color: #E9D5FF;
    }
    .metric-tag-den:hover {
      background: #9333EA;
      color: #FFFFFF;
      box-shadow: 0 2px 6px rgba(147, 51, 234, 0.35);
    }

    .badge-unlinked {
      font-size: 10.5px;
      color: var(--text-muted);
      opacity: 0.7;
    }

    .btn-action-icon {
      background: var(--badge-bg);
      border: 1px solid var(--card-border);
      color: var(--text-muted);
      padding: 4px 8px;
      border-radius: 6px;
      cursor: pointer;
      font-size: 11px;
      display: inline-flex;
      align-items: center;
      gap: 4px;
      transition: all 0.15s ease;
    }
    .btn-action-icon:hover {
      background: var(--primary);
      color: #fff;
      border-color: var(--primary);
    }

    /* 模态框 */
    .modal-overlay {
      display: none;
      position: fixed;
      top: 0; left: 0; right: 0; bottom: 0;
      background: rgba(0, 0, 0, 0.65);
      backdrop-filter: blur(4px);
      z-index: 999;
      justify-content: center;
      align-items: center;
    }

    .modal-overlay.active {
      display: flex;
    }

    .modal-card {
      background: var(--card-bg);
      border: 1px solid var(--card-border);
      border-radius: 12px;
      width: 820px;
      max-width: 90vw;
      max-height: 85vh;
      overflow-y: auto;
      box-shadow: 0 20px 40px rgba(0, 0, 0, 0.4);
      display: flex;
      flex-direction: column;
    }

    .modal-header {
      padding: 16px 24px;
      border-bottom: 1px solid var(--card-border);
      display: flex;
      justify-content: space-between;
      align-items: center;
    }

    .modal-header h3 {
      font-size: 17px;
      font-weight: 700;
      color: var(--text-main);
    }

    .modal-close {
      cursor: pointer;
      color: var(--text-muted);
      font-size: 22px;
      line-height: 1;
    }
    .modal-close:hover { color: var(--text-main); }

    .modal-body {
      padding: 24px;
      display: flex;
      flex-direction: column;
      gap: 16px;
    }

    .detail-grid {
      display: grid;
      grid-template-columns: repeat(2, 1fr);
      gap: 14px;
    }

    .detail-item {
      background: var(--badge-bg);
      padding: 12px 16px;
      border-radius: 6px;
      border: 1px solid var(--table-border);
    }

    .detail-label {
      font-size: 11.5px;
      color: var(--text-muted);
      margin-bottom: 4px;
    }

    .detail-value {
      font-size: 13.5px;
      font-weight: 600;
      color: var(--text-main);
      word-break: break-all;
    }

    .code-preview {
      background: #090d16;
      border: 1px solid #1e293b;
      border-radius: 6px;
      padding: 12px;
      font-family: ui-monospace, monospace;
      font-size: 11.5px;
      color: #38bdf8;
      overflow-x: auto;
      line-height: 1.5;
    }

    .toast {
      position: fixed;
      bottom: 24px;
      right: 24px;
      background: #10b981;
      color: #fff;
      padding: 10px 20px;
      border-radius: 8px;
      font-weight: 600;
      box-shadow: 0 8px 24px rgba(0,0,0,0.25);
      transform: translateY(100px);
      opacity: 0;
      transition: all 0.25s ease;
      z-index: 10000;
    }

    .toast.show {
      transform: translateY(0);
      opacity: 1;
    }
  </style>
</head>
<body>

  <div class="container">
    <header class="header-bar">
      <div class="logo-group">
        <div class="logo-badge">TB</div>
        <div class="title-group">
          <h1>特变电工能碳数字化双中心 · 全平台基础数据字典 <span class="version-tag">v2.0 双向互联版</span></h1>
          <p>涵盖物联遥测、工序工况、生产产出、财务费用、供应链物料、CBAM 报关及标准因子，纯粹面向数据治理与开发联调，反向精准映射 56 项指标计算分量</p>
        </div>
      </div>
      <div class="top-actions">
        <a href="特变电工能碳双中心_全平台参数与指标点表_开发可编辑版.html" target="_blank" class="top-nav-metric-btn" style="background: linear-gradient(135deg, #00D492 0%, #059669 100%);" title="在新标签页中打开全平台 164 项参数与指标点表（支持就地行内编辑、导入导出）">
          <span>📑 全平台点表 (可编辑)</span>
          <svg width="14" height="14" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.5"><path d="M18 13v6a2 2 0 0 1-2 2H5a2 2 0 0 1-2-2V8a2 2 0 0 1 2-2h6"></path><polyline points="15 3 21 3 21 9"></polyline><line x1="10" y1="14" x2="21" y2="3"></line></svg>
        </a>
        <a href="特变电工能碳双中心_全量指标分子分母与静态数据开发核对单页.html" target="_blank" class="top-nav-metric-btn" title="在新标签页中打开拥有 56 项指标核算模型的分子分母核对单页">
          <span>📐 打开全量指标分子分母核对单页 (56项)</span>
          <svg width="14" height="14" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.5"><path d="M18 13v6a2 2 0 0 1-2 2H5a2 2 0 0 1-2-2V8a2 2 0 0 1 2-2h6"></path><polyline points="15 3 21 3 21 9"></polyline><line x1="10" y1="14" x2="21" y2="3"></line></svg>
        </a>
        <button class="btn btn-secondary" onclick="toggleTheme()">🌓 明暗主题</button>
        <button class="btn btn-primary" onclick="exportExcel()">📥 导出 Excel 工作簿</button>
        <button class="btn btn-secondary" onclick="exportCsv()">📄 导出 CSV</button>
        <button class="btn btn-secondary" onclick="copyMarkdown()">📋 复制 MD</button>
        <button class="btn btn-secondary" onclick="copyJson()">💻 复制 JSON</button>
      </div>
    </header>

    <section class="stats-grid">
      <div class="stat-card">
        <div class="stat-label">全平台数据项总数 <span>📚</span></div>
        <div class="stat-val" id="stat-total">108 <span class="unit">项标准字段</span></div>
        <div class="stat-desc">覆盖 10 大工业业务领域底层基础数据</div>
      </div>
      <div class="stat-card">
        <div class="stat-label">关联核算指标引用 <span>🔗</span></div>
        <div class="stat-val" style="color: var(--primary);">41 <span class="unit">项直接入模 (56指标)</span></div>
        <div class="stat-desc">被 56 项指标作为分子/分母直接引用</div>
      </div>
      <div class="stat-card">
        <div class="stat-label">物联/系统自动接入 <span>⚡</span></div>
        <div class="stat-val" style="color: var(--accent-green);">85 <span class="unit">项 (78.7%)</span></div>
        <div class="stat-desc">SCADA / EMS / MES / ERP 秒级~逐日采集</div>
      </div>
      <div class="stat-card">
        <div class="stat-label">变压器 & 线缆专属 <span>🏭</span></div>
        <div class="stat-val" style="color: var(--accent-yellow);">38 <span class="unit">项特定产业</span></div>
        <div class="stat-desc">严格遵循万kVA / 万km·mm² 分母物理隔离</div>
      </div>
    </section>

    <!-- 筛选面板 -->
    <section class="filter-panel">
      <div class="search-row">
        <div class="search-box">
          <svg width="15" height="15" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><circle cx="11" cy="11" r="8"></circle><line x1="21" y1="21" x2="16.65" y2="16.65"></line></svg>
          <input type="text" id="searchInput" placeholder="检索数据项名称、Key、定义、测点、关联指标编号(如 M01)..." oninput="filterData()">
        </div>
        <div class="select-group">
          <select id="industryFilter" class="select-control" onchange="filterData()">
            <option value="ALL">全部产业适用性</option>
            <option value="通用综合">通用综合 (70项)</option>
            <option value="变压器产业">变压器专属 (21项)</option>
            <option value="电线电缆产业">电线电缆专属 (17项)</option>
          </select>
          <select id="sourceFilter" class="select-control" onchange="filterData()">
            <option value="ALL">全部数据源系统</option>
            <option value="SCADA">SCADA 自动化</option>
            <option value="EMS">EMS 能源管理</option>
            <option value="MES">MES 生产制造</option>
            <option value="ERP">ERP 财务/供应链</option>
            <option value="关口表">国网计量关口表</option>
            <option value="国标">国家标准/法规</option>
          </select>
          <select id="metricFilter" class="select-control" onchange="filterData()">
            <option value="ALL">全部入模状态</option>
            <option value="LINKED">已关联指标 (41项)</option>
            <option value="UNLINKED">未入模/基础底数 (67项)</option>
          </select>
          <button class="btn btn-secondary" onclick="resetFilters()">重置筛选</button>
        </div>
      </div>

      <!-- 10 大工业业务领域胶囊导航 -->
      <div class="domain-pills" id="domainPills">
        <div class="pill active" onclick="selectDomain('ALL')">全部业务领域 (108)</div>
        <div class="pill" onclick="selectDomain('能源计量与实时物联')">能源计量与实时物联 (20)</div>
        <div class="pill" onclick="selectDomain('微电网与储能遥测')">微电网与储能遥测 (15)</div>
        <div class="pill" onclick="selectDomain('重点装备工况遥测')">重点装备工况遥测 (10)</div>
        <div class="pill" onclick="selectDomain('生产制造与工单产出')">生产制造与工单产出 (15)</div>
        <div class="pill" onclick="selectDomain('财务经营与能源费用')">财务经营与能源费用 (10)</div>
        <div class="pill" onclick="selectDomain('碳足迹与实景供应链')">碳足迹与实景供应链 (10)</div>
        <div class="pill" onclick="selectDomain('CBAM 欧盟碳关税申报')">CBAM 欧盟碳关税申报 (10)</div>
        <div class="pill" onclick="selectDomain('节能项目与零碳评估')">节能项目与零碳评估 (6)</div>
        <div class="pill" onclick="selectDomain('计量表计与设备档案')">计量表计与设备档案 (6)</div>
        <div class="pill" onclick="selectDomain('标准基准与排放因子')">标准基准与排放因子 (6)</div>
      </div>
    </section>

    <!-- 高密数据表格 -->
    <div class="table-card">
      <table>
        <thead>
          <tr>
            <th style="width: 46px; text-align: center;">ID</th>
            <th style="min-width: 170px;">基础数据项名称</th>
            <th style="min-width: 160px;">字段英文标识 (Key)</th>
            <th style="min-width: 140px;">业务领域</th>
            <th style="min-width: 200px; background: rgba(44, 124, 255, 0.12); color: #38bdf8;">关联核算指标 (M01~M56)</th>
            <th style="width: 70px; text-align: center;">单位</th>
            <th style="width: 90px;">数据类型</th>
            <th style="width: 110px;">采集时效</th>
            <th style="min-width: 220px;">物理量业务定义与口径</th>
            <th style="min-width: 140px;">数据源系统</th>
            <th style="min-width: 110px;">通信协议</th>
            <th style="min-width: 140px;">空间安装测点</th>
            <th style="width: 100px;">产业适用</th>
            <th style="min-width: 160px;">防错与取值安全</th>
            <th style="width: 75px; text-align: center;">画像</th>
          </tr>
        </thead>
        <tbody id="tableBody">
          <!-- 动态填充 -->
        </tbody>
      </table>
    </div>
  </div>

  <!-- 全息画像模态框 -->
  <div class="modal-overlay" id="detailModal">
    <div class="modal-card">
      <div class="modal-header">
        <h3 id="modalTitle">数据项全息画像与契约</h3>
        <span class="modal-close" onclick="closeModal()">✕</span>
      </div>
      <div class="modal-body">
        <div class="detail-grid">
          <div class="detail-item">
            <div class="detail-label">序号与数据项名称</div>
            <div class="detail-value" id="md-name">-</div>
          </div>
          <div class="detail-item">
            <div class="detail-label">字段英文标识 (Key)</div>
            <div class="detail-value mono" id="md-key">-</div>
          </div>
          <div class="detail-item">
            <div class="detail-label">业务领域归属</div>
            <div class="detail-value" id="md-domain">-</div>
          </div>
          <div class="detail-item">
            <div class="detail-label">工程计量单位与数据类型</div>
            <div class="detail-value mono" id="md-unit-type">-</div>
          </div>
          <div class="detail-item">
            <div class="detail-label">采集频度与时效</div>
            <div class="detail-value" id="md-freq">-</div>
          </div>
          <div class="detail-item">
            <div class="detail-label">权威数据源系统</div>
            <div class="detail-value" id="md-source">-</div>
          </div>
          <div class="detail-item">
            <div class="detail-label">通信采集协议</div>
            <div class="detail-value mono" id="md-protocol">-</div>
          </div>
          <div class="detail-item">
            <div class="detail-label">空间层级与安装测点</div>
            <div class="detail-value" id="md-spatial">-</div>
          </div>
          <div class="detail-item" style="grid-column: span 2;">
            <div class="detail-label">物理量定义与业务计算口径</div>
            <div class="detail-value" id="md-definition" style="font-weight: normal; line-height: 1.6;">-</div>
          </div>
          <div class="detail-item" style="grid-column: span 2;">
            <div class="detail-label">防错校验规则与边界约束</div>
            <div class="detail-value" id="md-validation" style="color: var(--accent-orange);">-</div>
          </div>

          <!-- 关联指标专属大板块 -->
          <div class="detail-item" style="grid-column: span 2; background: rgba(44, 124, 255, 0.08); border-color: rgba(44, 124, 255, 0.3);">
            <div class="detail-label" style="display: flex; justify-content: space-between; align-items: center;">
              <span style="font-weight: 700; color: var(--primary); font-size: 13px;">📐 关联核算指标 (Associated Metrics)</span>
              <span id="md-metrics-count" style="font-size: 11px; color: var(--text-muted);">-</span>
            </div>
            <div id="md-metrics-container" style="margin-top: 8px;">
              <!-- 动态填充指标列表 -->
            </div>
          </div>
        </div>

        <div style="margin-top: 6px;">
          <div class="detail-label" style="margin-bottom: 6px;">后端 DDL / TS Schema 代码契约</div>
          <pre class="code-preview" id="md-schema"></pre>
        </div>
      </div>
    </div>
  </div>

  <div class="toast" id="toast">已成功复制到剪贴板！</div>

  <script>
    const RAW_DATA = [{"id": 1, "name": "总用电量 (全厂有功电度)", "key": "total_active_energy_kwh", "domain": "能源计量与实时物联", "unit": "kWh", "data_type": "Float(14,2)", "freq": "15分钟采样 / 逐日结算", "definition": "园区或工厂变电所总进线计量柜高精度双向多功能电能表正向有功电量累计底数差值", "source_sys": "SCADA系统 / EMS能源管理系统", "protocol": "IEC 61850 / Modbus-TCP", "spatial_scope": "园区总降压站 / 10kV进线开关柜", "industry": "通用综合", "validation": "≥ 0; 增量单调非负递增; 表计翻转自动补正", "associated_metrics": [{"metric_id": "M01", "metric_name": "全厂/园区综合能耗", "role": "分子", "formula": "E_{total} = \\sum_{i=1}^n (E_i \\times K_i) \\div T"}, {"metric_id": "M02", "metric_name": "综合绿电消纳率", "role": "分母", "formula": "R_{green} = \\frac{E_{pv\\_self} + E_{green\\_market} + E_{green\\_cert}}{E_{elec\\_total}} \\times 100\\%"}, {"metric_id": "M03", "metric_name": "市电网购电量比例", "role": "分母", "formula": "R_{grid} = \\frac{E_{grid}}{E_{elec\\_total}} \\times 100\\%"}, {"metric_id": "M04", "metric_name": "尖峰时段用电量占比", "role": "分母", "formula": "R_{sharp} = \\frac{E_{sharp}}{E_{total}} \\times 100\\%"}, {"metric_id": "M05", "metric_name": "高峰时段用电量占比", "role": "分母", "formula": "R_{peak} = \\frac{E_{peak}}{E_{total}} \\times 100\\%"}, {"metric_id": "M06", "metric_name": "平段时段用电量占比", "role": "分母", "formula": "R_{flat} = \\frac{E_{flat}}{E_{total}} \\times 100\\%"}, {"metric_id": "M07", "metric_name": "低谷时段用电量占比", "role": "分母", "formula": "R_{valley} = \\frac{E_{valley}}{E_{total}} \\times 100\\%"}, {"metric_id": "M13", "metric_name": "微电网清洁能源供电占比", "role": "分母", "formula": "R_{clean} = \\frac{E_{pv\\_direct} + E_{ess\\_green} + E_{geo}}{E_{bus\\_total}} \\times 100\\%"}, {"metric_id": "M14", "metric_name": "指标管控综合能耗目标偏差率", "role": "分子", "formula": "\\delta_{target} = \\frac{E_{actual} - E_{target}}{E_{target}} \\times 100\\%"}, {"metric_id": "M14", "metric_name": "指标管控综合能耗目标偏差率", "role": "分母", "formula": "\\delta_{target} = \\frac{E_{actual} - E_{target}}{E_{target}} \\times 100\\%"}, {"metric_id": "M18", "metric_name": "工业热泵系统运行制热性能系数 COP", "role": "分母", "formula": "COP_{hp} = \\frac{Q_{thermal}}{W_{elec}}"}, {"metric_id": "M19", "metric_name": "中央空调冷站系统综合能效比 COP", "role": "分母", "formula": "COP_{chiller} = \\frac{Q_{cooling}}{W_{ac\\_total}}"}, {"metric_id": "M20", "metric_name": "空调运行折算建筑面积单耗", "role": "分子", "formula": "EI_{area} = \\frac{W_{ac}}{A_{serv}}"}, {"metric_id": "M24", "metric_name": "变压器产业 · 单位产品综合能耗", "role": "分子", "formula": "UI_{trans} = \\frac{\\sum (E_i \\times K_i)}{C_{total\\_kVA}}"}, {"metric_id": "M25", "metric_name": "电线电缆产业 · 单位产品综合能耗", "role": "分子", "formula": "UI_{cable} = \\frac{\\sum (E_i \\times K_i)}{L_{total\\_km}}"}, {"metric_id": "M26", "metric_name": "万元产值综合能耗", "role": "分子", "formula": "EI_{val} = \\frac{E_{total}}{V_{output}}"}, {"metric_id": "M27", "metric_name": "万元工业增加值综合能耗", "role": "分子", "formula": "EI_{add} = \\frac{E_{total}}{V_{add}}"}, {"metric_id": "M28", "metric_name": "变压器 · 铁心剪切工序单耗", "role": "分子", "formula": "q_{core} = \\frac{E_{cut}}{W_{silicon}}"}, {"metric_id": "M29", "metric_name": "变压器 · 线圈绕制工序单耗", "role": "分子", "formula": "q_{wind} = \\frac{E_{wind}}{W_{conductor}}"}, {"metric_id": "M31", "metric_name": "变压器 · 装配试验工序单耗", "role": "分子", "formula": "q_{test} = \\frac{E_{assembly} + E_{test}}{C_{pass}}"}, {"metric_id": "M32", "metric_name": "电线电缆 · 铜/铝拉丝工序单耗", "role": "分子", "formula": "q_{draw} = \\frac{E_{draw}}{W_{wire}}"}, {"metric_id": "M33", "metric_name": "电线电缆 · 导体绞线工序单耗", "role": "分子", "formula": "q_{strand} = \\frac{E_{strand}}{L_{strand}}"}, {"metric_id": "M34", "metric_name": "电线电缆 · 挤塑绝缘工序单耗", "role": "分子", "formula": "q_{ext} = \\frac{E_{extrude}}{L_{extrude}}"}, {"metric_id": "M35", "metric_name": "电线电缆 · 成缆与铠装工序单耗", "role": "分子", "formula": "q_{armor} = \\frac{E_{cabling}}{L_{cable}}"}, {"metric_id": "M37", "metric_name": "单位产品能耗行业先进标杆差距率", "role": "分子", "formula": "Gap = \\frac{UI_{actual} - UI_{lead}}{UI_{lead}} \\times 100\\%"}, {"metric_id": "M38", "metric_name": "集控大屏 · 全网实时综合碳排放强度", "role": "分子", "formula": "CI_{rt} = \\frac{Rate_{co2}}{P_{load}}"}, {"metric_id": "M39", "metric_name": "集控大屏 · 光伏出力 15 分钟波动率", "role": "分母", "formula": "Fluc = \\frac{P_{max} - P_{min}}{Cap_{pv}} \\times 100\\%"}, {"metric_id": "M41", "metric_name": "产品碳足迹 PCF 单位产品总排放量 (摇篮到大门)", "role": "分子", "formula": "PCF = \\frac{E_{raw} + E_{trans} + E_{manuf} + E_{test} + E_{pack}}{Q_{product}}"}, {"metric_id": "M45", "metric_name": "LCA 阶段 4 · 高压出厂检验试验碳足迹", "role": "分子", "formula": "E_{test} = \\frac{E_{test\\_kwh} \\times EF_{elec}}{Q_{test}}"}, {"metric_id": "M46", "metric_name": "LCA 阶段 5 · 终身包装与防护防潮碳足迹", "role": "分子", "formula": "E_{pack} = \\frac{\\sum (M_{pack\\_k} \\times EF_{pack\\_k})}{Q}"}, {"metric_id": "M55", "metric_name": "化石燃料直接燃烧温室气体排放模型 (Scope 1)", "role": "分子", "formula": "E_{S1} = \\frac{FC \\times NCV \\times CC \\times OF \\times \\frac{44}{12}}{1000}"}]}, {"id": 2, "name": "市电输入电量 (外购网电)", "key": "grid_purchased_energy_kwh", "domain": "能源计量与实时物联", "unit": "kWh", "data_type": "Float(14,2)", "freq": "15分钟采样 / 逐日结算", "definition": "从国家公用电网受电总有功电量，剔除分布式新能源自发自用与储能放电量", "source_sys": "国网计量关口表 / SCADA系统", "protocol": "DL/T 645-2007 / Modbus-TCP", "spatial_scope": "变电站产权分界进线关口计量点", "industry": "通用综合", "validation": "≥ 0; 不得高于全厂总用电量", "associated_metrics": [{"metric_id": "M03", "metric_name": "市电网购电量比例", "role": "分子", "formula": "R_{grid} = \\frac{E_{grid}}{E_{elec\\_total}} \\times 100\\%"}]}, {"id": 3, "name": "直供绿电消纳量", "key": "green_power_consumed_kwh", "domain": "能源计量与实时物联", "unit": "kWh", "data_type": "Float(14,2)", "freq": "15分钟采样 / 逐日结算", "definition": "园区内部屋顶分布式光伏自发自用电量与物理专线直供绿电在厂界内部实际消耗量", "source_sys": "EMS微电网系统 / 逆变器总输出表", "protocol": "Modbus-RTU / Modbus-TCP", "spatial_scope": "分布式光伏并网并接点 / 负荷配电柜", "industry": "通用综合", "validation": "≥ 0; 碳排放计算核算因子锁定为 0.0000", "associated_metrics": [{"metric_id": "M02", "metric_name": "综合绿电消纳率", "role": "分子", "formula": "R_{green} = \\frac{E_{pv\\_self} + E_{green\\_market} + E_{green\\_cert}}{E_{elec\\_total}} \\times 100\\%"}, {"metric_id": "M11", "metric_name": "微电网光伏自发自用率", "role": "分子", "formula": "R_{self} = \\frac{E_{pv\\_gen} - E_{feed\\_grid}}{E_{pv\\_gen}} \\times 100\\%"}, {"metric_id": "M13", "metric_name": "微电网清洁能源供电占比", "role": "分子", "formula": "R_{clean} = \\frac{E_{pv\\_direct} + E_{ess\\_green} + E_{geo}}{E_{bus\\_total}} \\times 100\\%"}, {"metric_id": "M49", "metric_name": "CBAM 申报产品隐含碳排放强度", "role": "分子", "formula": "SE_{cbam} = \\frac{Dir\\_CO2 + Indir\\_CO2}{Mass_{export}}"}]}, {"id": 4, "name": "工业水资源消耗量 (新鲜水)", "key": "fresh_water_volume_t", "domain": "能源计量与实时物联", "unit": "t", "data_type": "Float(10,2)", "freq": "逐时连续采样 / 逐日累计", "definition": "市政供水管网或自备水源井进入厂界各分厂总管的电磁流量计实测水量", "source_sys": "SCADA给排水监测子系统", "protocol": "M-Bus / RS-485 Modbus-RTU", "spatial_scope": "自来水进厂总水表 / 动力车间进水阀", "industry": "通用综合", "validation": "≥ 0; 瞬时流量突变报警阈值 > 200m³/h", "associated_metrics": [{"metric_id": "M19", "metric_name": "中央空调冷站系统综合能效比 COP", "role": "分子", "formula": "COP_{chiller} = \\frac{Q_{cooling}}{W_{ac\\_total}}"}]}, {"id": 5, "name": "管道天然气消耗量", "key": "natural_gas_volume_m3", "domain": "能源计量与实时物联", "unit": "m³", "data_type": "Float(10,2)", "freq": "逐日累计 / 月度结算对账", "definition": "市政燃气管网进入燃气锅炉房、食堂及相变干燥热源燃烧器的气体涡轮流量计标准体积量", "source_sys": "SCADA燃气子系统 / 燃气开票台账", "protocol": "Modbus-RTU / 人工月度录入校验", "spatial_scope": "燃气调压计量柜进气总管", "industry": "通用综合", "validation": "≥ 0; 标况体积 (20℃, 101.325kPa) 自动温压补偿", "associated_metrics": [{"metric_id": "M56", "metric_name": "外购电力与蒸汽间接温室气体排放模型 (Scope 2)", "role": "分子", "formula": "E_{S2} = AD_{grid} \\times EF_{grid} + AD_{steam} \\times EF_{steam}"}]}, {"id": 6, "name": "工业外购蒸汽消耗量", "key": "purchased_steam_volume_t", "domain": "能源计量与实时物联", "unit": "t", "data_type": "Float(10,2)", "freq": "逐时采样 / 逐日结算", "definition": "外部热电厂或集中供热管网向相变真空干燥房、加热烘道输入的饱和/过热蒸汽质量流量累积值", "source_sys": "SCADA动力管网监控 / 蒸汽涡街流量计", "protocol": "Modbus-TCP / 4~20mA模拟量转数字", "spatial_scope": "动力分厂蒸汽减温减压总阀组", "industry": "通用综合", "validation": "≥ 0; 严格温压补偿计算蒸汽焓值", "associated_metrics": [{"metric_id": "M10", "metric_name": "真空相变干燥机组蒸汽消耗强度", "role": "分子", "formula": "q_{steam} = \\frac{Q_{steam}}{C_{trans\\_batch}}"}, {"metric_id": "M18", "metric_name": "工业热泵系统运行制热性能系数 COP", "role": "分子", "formula": "COP_{hp} = \\frac{Q_{thermal}}{W_{elec}}"}, {"metric_id": "M30", "metric_name": "变压器 · 相变干燥真空工序单耗", "role": "分子", "formula": "q_{dry} = \\frac{E_{dry\\_coal}}{C_{batch}}"}, {"metric_id": "M36", "metric_name": "电线电缆 · 连续硫化连硫(VCV/CCV)工序单耗", "role": "分子", "formula": "q_{cv} = \\frac{E_{cv\\_coal}}{L_{cv}}"}]}, {"id": 7, "name": "工业柴油实物消耗量", "key": "diesel_fuel_consumption_kg", "domain": "能源计量与实时物联", "unit": "kg", "data_type": "Float(10,2)", "freq": "出入库批次记录 / 月度汇总", "definition": "厂区内部叉车、重型运输平板车、应急柴油发电机组领用的重油/轻柴油实物消耗量", "source_sys": "ERP固定资产与油料仓储模块", "protocol": "RESTful API 电子发票与出库单导入", "spatial_scope": "厂区油料仓库 / 加油机计量泵", "industry": "通用综合", "validation": "≥ 0; 升与千克按标准密度 0.84 kg/L 换算", "associated_metrics": []}, {"id": 8, "name": "工业液氮消耗量", "key": "liquid_nitrogen_volume_m3", "domain": "能源计量与实时物联", "unit": "m³", "data_type": "Float(10,2)", "freq": "逐日累计 / 月度汇总", "definition": "深冷空分制氮或外购低温绝热杜瓦罐液氮，用于变压器油箱检漏与充氮绝缘的气化气态体积量", "source_sys": "SCADA深冷气体监控 / 电子磅秤", "protocol": "Modbus-RTU / 磅房称重数据接口", "spatial_scope": "气体站低温液氮储罐区", "industry": "变压器产业", "validation": "≥ 0; 气液体积比标准折算 1:643", "associated_metrics": []}, {"id": 9, "name": "分时尖峰用电量 (Sharp)", "key": "tou_sharp_energy_kwh", "domain": "能源计量与实时物联", "unit": "kWh", "data_type": "Float(12,2)", "freq": "15分钟冻结时段累计 / 逐日结算", "definition": "在电网法定尖峰时段（通常为夏季高温 11:00-13:00、20:00-22:00）全厂实际受电电量", "source_sys": "多功能分时计费电表 / EMS系统", "protocol": "IEC 61850 / DL/T 645", "spatial_scope": "全厂高压进线总表计", "industry": "通用综合", "validation": "≥ 0; 严格依据所在地省级发改委最新分时费价规则", "associated_metrics": [{"metric_id": "M04", "metric_name": "尖峰时段用电量占比", "role": "分子", "formula": "R_{sharp} = \\frac{E_{sharp}}{E_{total}} \\times 100\\%"}]}, {"id": 10, "name": "分时高峰用电量 (Peak)", "key": "tou_peak_energy_kwh", "domain": "能源计量与实时物联", "unit": "kWh", "data_type": "Float(12,2)", "freq": "15分钟冻结时段累计 / 逐日结算", "definition": "在电网法定高峰时段（通常为白天 08:30-11:00、14:00-19:00）全厂实际受电电量", "source_sys": "多功能分时计费电表 / EMS系统", "protocol": "IEC 61850 / DL/T 645", "spatial_scope": "全厂高压进线总表计", "industry": "通用综合", "validation": "≥ 0; 需纳入负荷错峰移峰重点监控", "associated_metrics": [{"metric_id": "M05", "metric_name": "高峰时段用电量占比", "role": "分子", "formula": "R_{peak} = \\frac{E_{peak}}{E_{total}} \\times 100\\%"}]}, {"id": 11, "name": "分时平段用电量 (Flat)", "key": "tou_flat_energy_kwh", "domain": "能源计量与实时物联", "unit": "kWh", "data_type": "Float(12,2)", "freq": "15分钟冻结时段累计 / 逐日结算", "definition": "在电网法定平时段（通常为 07:00-08:30、13:00-14:00、22:00-23:00）全厂实际受电电量", "source_sys": "多功能分时计费电表 / EMS系统", "protocol": "IEC 61850 / DL/T 645", "spatial_scope": "全厂高压进线总表计", "industry": "通用综合", "validation": "≥ 0; 作为基准平价电量结算", "associated_metrics": [{"metric_id": "M06", "metric_name": "平段时段用电量占比", "role": "分子", "formula": "R_{flat} = \\frac{E_{flat}}{E_{total}} \\times 100\\%"}]}, {"id": 12, "name": "分时低谷用电量 (Valley)", "key": "tou_valley_energy_kwh", "domain": "能源计量与实时物联", "unit": "kWh", "data_type": "Float(12,2)", "freq": "15分钟冻结时段累计 / 逐日结算", "definition": "在电网法定低谷时段（通常为夜间 23:00-07:00）全厂实际受电电量（储能充电与相变干燥主时段）", "source_sys": "多功能分时计费电表 / EMS系统", "protocol": "IEC 61850 / DL/T 645", "spatial_scope": "全厂高压进线总表计", "industry": "通用综合", "validation": "≥ 0; 储能电站优先吸纳低谷电", "associated_metrics": [{"metric_id": "M07", "metric_name": "低谷时段用电量占比", "role": "分子", "formula": "R_{valley} = \\frac{E_{valley}}{E_{total}} \\times 100\\%"}]}, {"id": 13, "name": "分时深谷用电量 (Deep Valley)", "key": "tou_deep_valley_energy_kwh", "domain": "能源计量与实时物联", "unit": "kWh", "data_type": "Float(12,2)", "freq": "15分钟冻结时段累计 / 逐日结算", "definition": "部分省份重大节假日或春季大风新能源大发期间设立的超低费价深谷时段用电量", "source_sys": "多功能分时计费电表 / EMS系统", "protocol": "IEC 61850 / DL/T 645", "spatial_scope": "全厂高压进线总表计", "industry": "通用综合", "validation": "≥ 0; 费价倍率通常为平时段 0.1~0.2 倍", "associated_metrics": []}, {"id": 14, "name": "实时母线三相总有功功率", "key": "bus_active_power_kw", "domain": "能源计量与实时物联", "unit": "kW", "data_type": "Float(10,2)", "freq": "秒级实时采集 (1s~3s 刷新)", "definition": "总配电室母线进线柜三相有功功率矢量和 P = 根号3 * U * I * cos(phi)", "source_sys": "微机综合保护装置 / SCADA", "protocol": "IEC 61850 MMS / Modbus-TCP", "spatial_scope": "10kV / 35kV 高压母线段", "industry": "通用综合", "validation": "允许双向流动; 倒送电为负值", "associated_metrics": [{"metric_id": "M08", "metric_name": "重点用电设备实时负荷率", "role": "分子", "formula": "\\beta_{load} = \\frac{P_{active}}{P_{rated}} \\times 100\\%"}]}, {"id": 15, "name": "实时母线三相总无功功率", "key": "bus_reactive_power_kvar", "domain": "能源计量与实时物联", "unit": "kvar", "data_type": "Float(10,2)", "freq": "秒级实时采集 (1s~3s 刷新)", "definition": "总配电室母线感性与容性无功功率交换瞬时值，用于指导无功自动补偿电容器投切", "source_sys": "微机综合保护装置 / SVG静止无功发生器", "protocol": "Modbus-TCP", "spatial_scope": "10kV / 35kV 高压母线段", "industry": "通用综合", "validation": "感性为正，容性为负", "associated_metrics": []}, {"id": 16, "name": "实时功率因数 (cosφ)", "key": "bus_power_factor", "domain": "能源计量与实时物联", "unit": "-", "data_type": "Float(4,3)", "freq": "秒级实时采集 (1s~3s 刷新)", "definition": "有功功率与视在功率的比值 cos(phi) = P / S；用于客观监测无功补偿达标状态", "source_sys": "多功能数字电表 / SCADA", "protocol": "Modbus-RTU / Modbus-TCP", "spatial_scope": "变压器低压出线侧 / 进线柜", "industry": "通用综合", "validation": "-1.000 ~ +1.000; 低于 0.90 自动触发电网罚款告警", "associated_metrics": []}, {"id": 17, "name": "母线三相电压 (A/B/C 相)", "key": "bus_phase_voltage_v", "domain": "能源计量与实时物联", "unit": "V", "data_type": "Float(8,2)", "freq": "秒级实时采集 (1s 刷新)", "definition": "配电变压器低压侧或高压母线相电压实测瞬时真有效值 (True RMS)", "source_sys": "数字测控仪表 / SCADA", "protocol": "Modbus-TCP / OPC UA", "spatial_scope": "低压 400V 进线柜 / 10kV 柜 PT 变比二次侧", "industry": "通用综合", "validation": "正常偏差范围 ±7% 内 (380V 基准: 353V ~ 406V)", "associated_metrics": []}, {"id": 18, "name": "进线三相电流 (A/B/C 相)", "key": "line_phase_current_a", "domain": "能源计量与实时物联", "unit": "A", "data_type": "Float(8,2)", "freq": "秒级实时采集 (1s 刷新)", "definition": "进线断路器三相电流互感器二次侧经 CT 倍率换算后的线电流瞬时真有效值", "source_sys": "数字测控仪表 / SCADA", "protocol": "Modbus-TCP / OPC UA", "spatial_scope": "各出线开关回路 CT 测点", "industry": "通用综合", "validation": "≥ 0; 超过额定电流 1.05 倍触发预警", "associated_metrics": []}, {"id": 19, "name": "电网频率 (Grid Frequency)", "key": "grid_frequency_hz", "domain": "能源计量与实时物联", "unit": "Hz", "data_type": "Float(5,3)", "freq": "秒级实时采集 (1s 刷新)", "definition": "厂区受电母线基波交流电压的实际频率", "source_sys": "微机保护测控装置 / SCADA", "protocol": "IEC 61850 MMS", "spatial_scope": "变电所主进线柜 PT 信号点", "industry": "通用综合", "validation": "49.500 ~ 50.500 Hz; 越限严密告警", "associated_metrics": []}, {"id": 20, "name": "总电压谐波畸变率 (THDv)", "key": "voltage_thd_percent", "domain": "能源计量与实时物联", "unit": "%", "data_type": "Float(5,2)", "freq": "10秒滑动平均", "definition": "母线电压中各次谐波总有效值与基波电压有效值的百分比", "source_sys": "A级电能质量在线监测仪", "protocol": "Modbus-TCP / IEC 61000-4-30 标准", "spatial_scope": "大功率中频炉 / 变频拉丝机前端母线", "industry": "通用综合", "validation": "0 ~ 100%; 国标限值 10kV 母线 THD ≤ 4.0%", "associated_metrics": []}, {"id": 21, "name": "屋顶光伏实时输出有功功率", "key": "pv_realtime_power_kw", "domain": "微电网与储能遥测", "unit": "kW", "data_type": "Float(10,2)", "freq": "5秒实时轮询", "definition": "全厂所有组串式及集中式光伏逆变器三相交流输出端瞬时有功功率总和", "source_sys": "EMS微电网系统 / 华为/阳光光伏数采集控器", "protocol": "Modbus-TCP / MQTT", "spatial_scope": "全厂各车间屋顶分布式光伏逆变房", "industry": "通用综合", "validation": "≥ 0; 上限为全厂光伏额定并网装机总容量", "associated_metrics": [{"metric_id": "M40", "metric_name": "集控大屏 · 园区能效综合指数", "role": "分子", "formula": "Index = \\sum (w_k \\times Score_k)"}, {"metric_id": "M40", "metric_name": "集控大屏 · 园区能效综合指数", "role": "分母", "formula": "Index = \\sum (w_k \\times Score_k)"}]}, {"id": 22, "name": "光伏电站累计发电量", "key": "pv_total_generation_kwh", "domain": "微电网与储能遥测", "unit": "kWh", "data_type": "Float(14,2)", "freq": "15分钟采样 / 逐日结算", "definition": "屋顶光伏电站交流侧并网电表双向正向有功电能自投产运行以来的物理累积值", "source_sys": "光伏双向防孤岛计量表 / EMS", "protocol": "Modbus-RTU / DL/T 645", "spatial_scope": "光伏电站 380V/10kV 并网点计量柜", "industry": "通用综合", "validation": "≥ 0; 累计增量单调递增", "associated_metrics": [{"metric_id": "M11", "metric_name": "微电网光伏自发自用率", "role": "分母", "formula": "R_{self} = \\frac{E_{pv\\_gen} - E_{feed\\_grid}}{E_{pv\\_gen}} \\times 100\\%"}, {"metric_id": "M16", "metric_name": "光伏电站节约标煤量", "role": "分子", "formula": "Coal_{saved} = \\frac{E_{pv\\_gen} \\times K_{equiv}}{1000}"}, {"metric_id": "M17", "metric_name": "光伏电站减排二氧化碳量", "role": "分子", "formula": "GHG = \\frac{E_{pv\\_self}}{1000} \\times EF_{grid}"}]}, {"id": 23, "name": "光伏反送上网电量", "key": "pv_feed_in_grid_kwh", "domain": "微电网与储能遥测", "unit": "kWh", "data_type": "Float(12,2)", "freq": "15分钟采样 / 逐日结算", "definition": "光伏发电量超过厂区即时总用电负荷时，反向逆流送入国家公用电网的结算电量", "source_sys": "电网双向关口表反向有功底数 / EMS", "protocol": "DL/T 645-2007", "spatial_scope": "变电站并网受电产权分界点", "industry": "通用综合", "validation": "≥ 0; 自发自用余电上网模式专属字段", "associated_metrics": []}, {"id": 24, "name": "气象站水平面总日照辐射强度", "key": "solar_irradiance_wm2", "domain": "微电网与储能遥测", "unit": "W/m²", "data_type": "Float(8,2)", "freq": "1分钟连续采集", "definition": "厂区微型环境气象站热电堆总辐射表采集的水平面瞬时太阳辐照度", "source_sys": "环境气象监测仪 / EMS微电网", "protocol": "RS-485 Modbus-RTU", "spatial_scope": "办公楼顶层开阔无遮挡气象支架", "industry": "通用综合", "validation": "0 ~ 1500 W/m²; 夜间归零", "associated_metrics": []}, {"id": 25, "name": "光伏组件背板工作温度", "key": "pv_module_back_temp_degc", "domain": "微电网与储能遥测", "unit": "℃", "data_type": "Float(6,2)", "freq": "1分钟连续采集", "definition": "贴附于标杆光伏电池组件背板背面的 PT100 温度传感器实测温度，用于温度修正发电效率", "source_sys": "气象采集仪 / EMS微电网", "protocol": "Modbus-RTU", "spatial_scope": "特高压车间屋顶标杆光伏阵列", "industry": "通用综合", "validation": "-40.0 ~ +95.0 ℃", "associated_metrics": []}, {"id": 26, "name": "储能电站实时充放电功率", "key": "ess_realtime_power_kw", "domain": "微电网与储能遥测", "unit": "kW", "data_type": "Float(10,2)", "freq": "1秒实时遥测", "definition": "电化学储能双向变流器 (PCS) 交流侧实测瞬时功率；充电工况为负值，放电工况为正值", "source_sys": "储能协调控制器 / PCS通信网关", "protocol": "Modbus-TCP / IEC 61850", "spatial_scope": "储能升压变压器低压交流侧", "industry": "通用综合", "validation": "-额定容量 ~ +额定容量 (如 -2000kW ~ +2000kW)", "associated_metrics": []}, {"id": 27, "name": "储能系统荷电状态 (SOC)", "key": "ess_battery_soc_percent", "domain": "微电网与储能遥测", "unit": "%", "data_type": "Float(5,2)", "freq": "1秒实时遥测", "definition": "储能磷酸铁锂电池系统当前剩余可用可用电量与额定可用容量的百分比", "source_sys": "BMS电池管理系统总控", "protocol": "Modbus-TCP / CAN总线转发", "spatial_scope": "储能集装箱电池舱总控柜", "industry": "通用综合", "validation": "0.00% ~ 100.00%; 防过充过放区间通常设定 10% ~ 95%", "associated_metrics": []}, {"id": 28, "name": "储能系统健康状态 (SOH)", "key": "ess_battery_soh_percent", "domain": "微电网与储能遥测", "unit": "%", "data_type": "Float(5,2)", "freq": "逐日核算更新", "definition": "电池组在当前老化状态下的最大可释放容量与出厂初始标称容量的比值", "source_sys": "BMS云端大数据寿命诊断算法", "protocol": "RESTful API / BMS数据库同步", "spatial_scope": "储能电池簇总控", "industry": "通用综合", "validation": "0.00% ~ 100.00%; 低于 80% 提示电池模组梯次利用或退役", "associated_metrics": []}, {"id": 29, "name": "储能电池单体最高温度", "key": "ess_cell_max_temp_degc", "domain": "微电网与储能遥测", "unit": "℃", "data_type": "Float(5,2)", "freq": "1秒实时采集", "definition": "储能电池舱所有电池模组内部 NTC 热敏电阻采集到的最高单体电芯温度", "source_sys": "BMS从控模组单元", "protocol": "Modbus-TCP", "spatial_scope": "电池模组电芯间测温点", "industry": "通用综合", "validation": "-20.0 ~ +65.0 ℃; 超过 45℃ 启动强冷，超过 55℃ 紧急跳闸", "associated_metrics": []}, {"id": 30, "name": "储能电站累计充电量", "key": "ess_total_charge_kwh", "domain": "微电网与储能遥测", "unit": "kWh", "data_type": "Float(14,2)", "freq": "15分钟采样 / 逐日结算", "definition": "储能变流器 (PCS) 交流侧计量表计在充电工况下消耗的总有功电量历史累积值", "source_sys": "储能双向关口电表 / EMS", "protocol": "Modbus-TCP", "spatial_scope": "储能升压变压器计量点", "industry": "通用综合", "validation": "≥ 0; 单调递增", "associated_metrics": [{"metric_id": "M12", "metric_name": "微电网储能充放电循环综合效率", "role": "分母", "formula": "\\eta_{ess} = \\frac{\\sum E_{discharge}}{\\sum E_{charge}} \\times 100\\%"}]}, {"id": 31, "name": "储能电站累计放电量", "key": "ess_total_discharge_kwh", "domain": "微电网与储能遥测", "unit": "kWh", "data_type": "Float(14,2)", "freq": "15分钟采样 / 逐日结算", "definition": "储能变流器 (PCS) 交流侧计量表计在放电工况下向厂区负荷输出的总有功电量历史累积值", "source_sys": "储能双向关口电表 / EMS", "protocol": "Modbus-TCP", "spatial_scope": "储能升压变压器计量点", "industry": "通用综合", "validation": "≥ 0; 放电量必须 ≤ 累计充电量 × 综合效率", "associated_metrics": [{"metric_id": "M12", "metric_name": "微电网储能充放电循环综合效率", "role": "分子", "formula": "\\eta_{ess} = \\frac{\\sum E_{discharge}}{\\sum E_{charge}} \\times 100\\%"}]}, {"id": 32, "name": "变压器相变干燥罐绝对压力 (真空度)", "key": "vac_dryer_chamber_pressure_pa", "domain": "重点装备工况遥测", "unit": "Pa", "data_type": "Float(8,2)", "freq": "5秒实时连续采集", "definition": "特高压相变真空干燥罐内部电容薄膜真空规实测绝对压强，用于判定煤油气相干燥与真空排潮终点", "source_sys": "干燥罐 PLC 自动化控制系统", "protocol": "PROFINET / OPC UA", "spatial_scope": "特高压相变干燥罐内腔测压口", "industry": "变压器产业", "validation": "1.0 ~ 101325.0 Pa; 最终高真空阶段需达到 ≤ 15 Pa", "associated_metrics": []}, {"id": 33, "name": "相变干燥蒸汽瞬时流量", "key": "vac_dryer_steam_flow_kg_h", "domain": "重点装备工况遥测", "unit": "kg/h", "data_type": "Float(8,2)", "freq": "10秒连续采集", "definition": "干燥机组蒸汽加热蒸发器入口配备的涡街流量计实测蒸汽质量流量", "source_sys": "PLC仪表总线 / SCADA", "protocol": "Modbus-RTU / 4-20mA", "spatial_scope": "相变干燥罐蒸汽进汽调节阀组", "industry": "变压器产业", "validation": "≥ 0; 额定最大供汽流量 3500 kg/h", "associated_metrics": []}, {"id": 34, "name": "相变干燥罐内相变温度", "key": "vac_dryer_core_temp_degc", "domain": "重点装备工况遥测", "unit": "℃", "data_type": "Float(6,2)", "freq": "10秒连续采集", "definition": "罐内铁心与绕组绝缘件表面红外测温或预埋铠装热电偶多点平均温度", "source_sys": "PLC温控模块", "protocol": "OPC UA", "spatial_scope": "干燥罐罐体中部及顶部测温法兰", "industry": "变压器产业", "validation": "常温 ~ 140.0 ℃; 工艺阶段严格控制在 115℃~130℃ 恒温", "associated_metrics": []}, {"id": 35, "name": "变压器真空浇注罐绝对压力", "key": "vac_casting_tank_pressure_pa", "domain": "重点装备工况遥测", "unit": "Pa", "data_type": "Float(8,2)", "freq": "5秒实时采集", "definition": "干式变压器环氧树脂真空浇注缸内部皮拉尼真空计实测真空度", "source_sys": "浇注设备专用PLC控制器", "protocol": "Modbus-TCP", "spatial_scope": "干变车间真空浇注罐主罐体", "industry": "变压器产业", "validation": "10 ~ 100000 Pa; 终极浇注真空控制 ≤ 50 Pa", "associated_metrics": []}, {"id": 36, "name": "变压器试验大厅施加试验电压", "key": "test_lab_applied_voltage_kv", "domain": "重点装备工况遥测", "unit": "kV", "data_type": "Float(8,2)", "freq": "试验工单批次秒级波形记录", "definition": "特高压试验大厅工频无局放试验变压器或冲击电压发生器输出端分压器二次侧测量值", "source_sys": "变压器试验站集中测控系统 (CTS)", "protocol": "IEC 61850 / 高速以太网私有规约", "spatial_scope": "屏蔽试验大厅高压出线端高压分压器", "industry": "变压器产业", "validation": "0 ~ 1200 kV; 超过试验设定值 1.02 倍快速切断", "associated_metrics": []}, {"id": 37, "name": "变压器空载损耗测量有功值", "key": "test_lab_no_load_loss_kw", "domain": "重点装备工况遥测", "unit": "kW", "data_type": "Float(8,2)", "freq": "出厂试验批次稳态采集", "definition": "在额定频率和额定电压正弦波形下，变压器低压绕组开路时输入端高精度功率分析仪实测有功功率", "source_sys": "横河/日置精密宽频电参数分析仪", "protocol": "IEEE-488 GPIB / TCP-IP", "spatial_scope": "特高压出厂试验回路功率测量互感器", "industry": "变压器产业", "validation": "≥ 0; 判定产品铁心空载性能是否达标核心依据", "associated_metrics": []}, {"id": 38, "name": "变压器负载损耗测量有功值", "key": "test_lab_load_loss_kw", "domain": "重点装备工况遥测", "unit": "kW", "data_type": "Float(8,2)", "freq": "出厂试验批次稳态采集", "definition": "额定频率和额定电流下，短路一侧绕组而在另一侧绕组注入试验电流时测量的总有功功率（需温度折算至75℃/115℃）", "source_sys": "横河/日置精密宽频电参数分析仪", "protocol": "IEEE-488 GPIB / TCP-IP", "spatial_scope": "特高压出厂试验短路回路测点", "industry": "变压器产业", "validation": "≥ 0; 需校正至基准参考温度", "associated_metrics": []}, {"id": 39, "name": "铁心剪切线进料长度", "key": "core_shear_feed_length_m", "domain": "重点装备工况遥测", "unit": "m", "data_type": "Float(10,2)", "freq": "批次工单连续计米", "definition": "硅钢片数控横剪线/纵剪线伺服送进编码器测量的硅钢卷料进给展开实际物理米数", "source_sys": "乔格/国产数控剪切线 PLC", "protocol": "OPC UA / Modbus-TCP", "spatial_scope": "铁心车间 1#~4# 数控剪切机组", "industry": "变压器产业", "validation": "≥ 0; 单卷最长通常 ≤ 5000m", "associated_metrics": [{"metric_id": "M28", "metric_name": "变压器 · 铁心剪切工序单耗", "role": "分母", "formula": "q_{core} = \\frac{E_{cut}}{W_{silicon}}"}]}, {"id": 40, "name": "线缆高速大拉机主电机转速", "key": "cable_wire_drawing_rpm", "domain": "重点装备工况遥测", "unit": "rpm", "data_type": "Float(6,1)", "freq": "1秒实时轮询", "definition": "铜/铝大拉机主传动变频电机编码器反馈转速，用于关联设备负荷与拉拔出线速度", "source_sys": "西门子/ABB变频器传动系统", "protocol": "PROFINET / Modbus-TCP", "spatial_scope": "拉丝车间高速铜拉机主电机轴端", "industry": "电线电缆产业", "validation": "0 ~ 2500 rpm", "associated_metrics": []}, {"id": 41, "name": "线缆高速拉丝运行线速度", "key": "cable_wire_drawing_speed_m_min", "domain": "重点装备工况遥测", "unit": "m/min", "data_type": "Float(6,1)", "freq": "1秒实时轮询", "definition": "大拉机定速轮及引取轮表面实测金属单线出线线速度", "source_sys": "机组测速传感器 / PLC", "protocol": "Modbus-TCP", "spatial_scope": "拉丝机组引取轮测速轮", "industry": "电线电缆产业", "validation": "0 ~ 1800 m/min; 低速启停过渡与高速恒速阶段", "associated_metrics": []}, {"id": 42, "name": "线缆连续退火工作电流", "key": "cable_annealing_current_a", "domain": "重点装备工况遥测", "unit": "A", "data_type": "Float(8,2)", "freq": "1秒实时轮询", "definition": "铜大拉机联机直流电加热接触式退火轮施加在铜线上的退火加热电流", "source_sys": "退火电源变流装置 / PLC", "protocol": "Modbus-RTU", "spatial_scope": "退火炉水冷导电轮", "industry": "电线电缆产业", "validation": "0 ~ 3000 A; 随线速度线性自动升降", "associated_metrics": []}, {"id": 43, "name": "线缆框绞机绞笼转速", "key": "cable_stranding_cage_rpm", "domain": "重点装备工况遥测", "unit": "rpm", "data_type": "Float(6,1)", "freq": "1秒实时轮询", "definition": "框式绞线机绞体旋转框架的实际旋转机械转速", "source_sys": "绞线机 PLC 系统", "protocol": "PROFINET", "spatial_scope": "绞线车间 54盘/61盘大型框绞机", "industry": "电线电缆产业", "validation": "0 ~ 350 rpm", "associated_metrics": []}, {"id": 44, "name": "线缆塑料挤出机机筒加热段温度 (1~5段)", "key": "extruder_barrel_temp_degc", "domain": "重点装备工况遥测", "unit": "℃", "data_type": "Float(5,1)", "freq": "5秒连续采集", "definition": "护套/绝缘挤塑机机筒进料段、压缩段、计量段各温区加热热电偶实测温度", "source_sys": "智能温控仪表组 / PLC", "protocol": "Modbus-RTU / OPC UA", "spatial_scope": "挤出机机筒外部加热瓦测温孔", "industry": "电线电缆产业", "validation": "常温 ~ 280.0 ℃; 各段控制在设定值 ±2℃ 内", "associated_metrics": []}, {"id": 45, "name": "连续硫化 (CCV) 交联管蒸汽饱和压力", "key": "ccv_vulcanizing_tube_pressure_mpa", "domain": "重点装备工况遥测", "unit": "MPa", "data_type": "Float(6,3)", "freq": "5秒实时采集", "definition": "超高压悬链或立式交联三层共挤生产线充氮/蒸汽交联硫化管内部压力变送器实测绝对压强", "source_sys": "CCV 生产线主控系统 (Maillefer / 诺基亚)", "protocol": "Modbus-TCP / OPC UA", "spatial_scope": "交联管上部加热段进气口", "industry": "电线电缆产业", "validation": "0.500 ~ 2.500 MPa; 绝缘交联防微孔核心工艺参量", "associated_metrics": []}, {"id": 46, "name": "连硫生产线悬臂悬垂度高度", "key": "ccv_catenary_position_mm", "domain": "重点装备工况遥测", "unit": "mm", "data_type": "Float(6,1)", "freq": "1秒实时连续检测", "definition": "悬链硫化管内部 X 射线或涡流悬垂度位置传感器测量的缆芯在硫化管中的物理悬空垂直高度", "source_sys": "CCV 悬垂度专用闭环控制器", "protocol": "PROFINET", "spatial_scope": "悬链硫化管弧形过渡段内部", "industry": "电线电缆产业", "validation": "-200.0 ~ +200.0 mm; 严防线芯擦管刮伤", "associated_metrics": []}, {"id": 47, "name": "重点用电设备负荷率", "key": "equipment_load_rate_percent", "domain": "重点装备工况遥测", "unit": "%", "data_type": "Float(5,2)", "freq": "15分钟计算 / 逐日平均", "definition": "设备运行时测得的实际有功功率与铭牌标称额定工作功率的比值", "source_sys": "SCADA装备监测子系统", "protocol": "算法自动计算存储", "spatial_scope": "重点单台套大功率机组 (≥ 50kW)", "industry": "通用综合", "validation": "0.00% ~ 150.00%; 长期超过 105% 报警过载", "associated_metrics": [{"metric_id": "M09", "metric_name": "重点设备负荷率时序环比", "role": "分子", "formula": "\\Delta\\beta_{MoM} = \\frac{\\beta_{cur} - \\beta_{prev}}{\\beta_{prev}} \\times 100\\%"}, {"metric_id": "M09", "metric_name": "重点设备负荷率时序环比", "role": "分母", "formula": "\\Delta\\beta_{MoM} = \\frac{\\beta_{cur} - \\beta_{prev}}{\\beta_{prev}} \\times 100\\%"}]}, {"id": 48, "name": "变压器完工合格总容量", "key": "transformer_finished_capacity_mva", "domain": "生产制造与工单产出", "unit": "万kVA", "data_type": "Float(10,2)", "freq": "工单入库批次归集 / 月度汇总", "definition": "统计周期内通过全部出厂型式试验、终检验收合格入库的变压器铭牌额定容量代数和", "source_sys": "MES制造执行系统 / ERP入库台账", "protocol": "RESTful API / 数据库中间表同步", "spatial_scope": "单体工厂 / 变压器装配及试验车间", "industry": "变压器产业", "validation": "≥ 0; 变压器单耗核算的权威法定分母物理量", "associated_metrics": [{"metric_id": "M10", "metric_name": "真空相变干燥机组蒸汽消耗强度", "role": "分母", "formula": "q_{steam} = \\frac{Q_{steam}}{C_{trans\\_batch}}"}, {"metric_id": "M24", "metric_name": "变压器产业 · 单位产品综合能耗", "role": "分母", "formula": "UI_{trans} = \\frac{\\sum (E_i \\times K_i)}{C_{total\\_kVA}}"}, {"metric_id": "M29", "metric_name": "变压器 · 线圈绕制工序单耗", "role": "分母", "formula": "q_{wind} = \\frac{E_{wind}}{W_{conductor}}"}, {"metric_id": "M30", "metric_name": "变压器 · 相变干燥真空工序单耗", "role": "分母", "formula": "q_{dry} = \\frac{E_{dry\\_coal}}{C_{batch}}"}, {"metric_id": "M31", "metric_name": "变压器 · 装配试验工序单耗", "role": "分母", "formula": "q_{test} = \\frac{E_{assembly} + E_{test}}{C_{pass}}"}, {"metric_id": "M37", "metric_name": "单位产品能耗行业先进标杆差距率", "role": "分母", "formula": "Gap = \\frac{UI_{actual} - UI_{lead}}{UI_{lead}} \\times 100\\%"}, {"metric_id": "M42", "metric_name": "LCA 阶段 1 · 原材料获取碳足迹", "role": "分母", "formula": "E_{raw} = \\frac{\\sum (M_i \\times EF_i \\times (1 + \\alpha_i))}{Q}"}, {"metric_id": "M43", "metric_name": "LCA 阶段 2 · 上游原材料运输碳足迹", "role": "分母", "formula": "E_{trans} = \\frac{\\sum (M_j \\times D_j \\times EF_{trans\\_j})}{Q}"}, {"metric_id": "M44", "metric_name": "LCA 阶段 3 · 生产加工制造碳足迹", "role": "分母", "formula": "E_{manuf} = \\frac{E_{grid} \\times EF_{grid} + Q_{steam} \\times EF_{steam}}{Q}"}, {"metric_id": "M45", "metric_name": "LCA 阶段 4 · 高压出厂检验试验碳足迹", "role": "分母", "formula": "E_{test} = \\frac{E_{test\\_kwh} \\times EF_{elec}}{Q_{test}}"}, {"metric_id": "M46", "metric_name": "LCA 阶段 5 · 终身包装与防护防潮碳足迹", "role": "分母", "formula": "E_{pack} = \\frac{\\sum (M_{pack\\_k} \\times EF_{pack\\_k})}{Q}"}, {"metric_id": "M47", "metric_name": "原材料在产品总碳足迹中占比", "role": "分母", "formula": "R_{raw} = \\frac{E_{raw}}{E_{total\\_pcf}} \\times 100\\%"}]}, {"id": 49, "name": "变压器完工合格台数", "key": "transformer_finished_units", "domain": "生产制造与工单产出", "unit": "台", "data_type": "Integer", "freq": "工单入库批次归集 / 月度汇总", "definition": "统计周期内完成包装入库的变压器实物台数", "source_sys": "MES系统工单完工确认单", "protocol": "MES-ERP 接口服务", "spatial_scope": "单体变压器工厂成品库", "industry": "变压器产业", "validation": "≥ 0 的正整数", "associated_metrics": []}, {"id": 50, "name": "电线电缆完工合格产出长度", "key": "cable_finished_length_km", "domain": "生产制造与工单产出", "unit": "km", "data_type": "Float(10,3)", "freq": "盘具完工扫码 / 逐周逐月汇总", "definition": "成缆、护套、成品耐压火花检验全部合格并打盘完工入库的实际物理总长度", "source_sys": "MES工单计米器与条码系统", "protocol": "条码枪扫码采集 / MES接口", "spatial_scope": "成缆车间成品打盘区", "industry": "电线电缆产业", "validation": "≥ 0", "associated_metrics": [{"metric_id": "M32", "metric_name": "电线电缆 · 铜/铝拉丝工序单耗", "role": "分母", "formula": "q_{draw} = \\frac{E_{draw}}{W_{wire}}"}, {"metric_id": "M33", "metric_name": "电线电缆 · 导体绞线工序单耗", "role": "分母", "formula": "q_{strand} = \\frac{E_{strand}}{L_{strand}}"}, {"metric_id": "M34", "metric_name": "电线电缆 · 挤塑绝缘工序单耗", "role": "分母", "formula": "q_{ext} = \\frac{E_{extrude}}{L_{extrude}}"}, {"metric_id": "M35", "metric_name": "电线电缆 · 成缆与铠装工序单耗", "role": "分母", "formula": "q_{armor} = \\frac{E_{cabling}}{L_{cable}}"}, {"metric_id": "M36", "metric_name": "电线电缆 · 连续硫化连硫(VCV/CCV)工序单耗", "role": "分母", "formula": "q_{cv} = \\frac{E_{cv\\_coal}}{L_{cv}}"}]}, {"id": 51, "name": "电线电缆截面折算长度 (综合产出)", "key": "cable_converted_length_km_mm2", "domain": "生产制造与工单产出", "unit": "万km·mm²", "data_type": "Float(12,4)", "freq": "工单结算归集 / 月度汇总", "definition": "考虑不同线径规格电缆能耗差异，各规格电缆实际产出物理长度乘以导体标称截面积后的综合折算产出", "source_sys": "MES制造执行系统 / 能耗分析引擎", "protocol": "算法自动折算存储", "spatial_scope": "单体电缆工厂各产线", "industry": "电线电缆产业", "validation": "≥ 0; 电线电缆行业横向对标标准分母", "associated_metrics": [{"metric_id": "M25", "metric_name": "电线电缆产业 · 单位产品综合能耗", "role": "分母", "formula": "UI_{cable} = \\frac{\\sum (E_i \\times K_i)}{L_{total\\_km}}"}, {"metric_id": "M38", "metric_name": "集控大屏 · 全网实时综合碳排放强度", "role": "分母", "formula": "CI_{rt} = \\frac{Rate_{co2}}{P_{load}}"}]}, {"id": 52, "name": "工序合格产出品净重", "key": "process_finished_net_weight_kg", "domain": "生产制造与工单产出", "unit": "kg", "data_type": "Float(12,2)", "freq": "工序交接批次过磅", "definition": "特定关键工序（如剪切铁心片、拉丝单线、绞合线芯、成盘电缆）交接至下一道工序的合格毛坯净重", "source_sys": "MES工序流转卡 / 工业电子台秤", "protocol": "RS-232 串口/Modbus-RTU 地磅接口", "spatial_scope": "各制造车间中间工序交接暂存区", "industry": "通用综合", "validation": "≥ 0; 净重 = 毛重 - 工位器具皮重", "associated_metrics": []}, {"id": 53, "name": "工序工艺废料及边角料报废重量", "key": "process_scrap_weight_kg", "domain": "生产制造与工单产出", "unit": "kg", "data_type": "Float(10,2)", "freq": "工序完工批次清料", "definition": "冲剪硅钢边角料、铜屑、挤塑机洗车料及拉丝断线废料的称重清点重量", "source_sys": "MES废料报废审核流程", "protocol": "人工扫码复核过磅", "spatial_scope": "车间各机台废料收集箱", "industry": "通用综合", "validation": "≥ 0; 结合投料计算工序材料利用率", "associated_metrics": []}, {"id": 54, "name": "工单制造实际耗用工时", "key": "work_order_actual_man_hours_h", "domain": "生产制造与工单产出", "unit": "h", "data_type": "Float(8,2)", "freq": "工单关结时结算", "definition": "生产制造工单在各班组各工序投入的工时打卡刷卡记录统计总和", "source_sys": "MES考勤与人机派工子系统", "protocol": "MES内部定时聚合任务", "spatial_scope": "具体生产班组及产线机台", "industry": "通用综合", "validation": "≥ 0", "associated_metrics": []}, {"id": 55, "name": "生产制造工单编号 (Work Order ID)", "key": "production_work_order_no", "domain": "生产制造与工单产出", "unit": "-", "data_type": "String(32)", "freq": "工单下达生成", "definition": "ERP下达到MES系统的唯一生产批次追溯工单主键标识", "source_sys": "ERP生产订单模块", "protocol": "SAP IDoc / RESTful API", "spatial_scope": "全厂统一编码规则", "industry": "通用综合", "validation": "非空唯一字符串; 如 WO-202609-0892", "associated_metrics": []}, {"id": 56, "name": "全口径工业总产值 (现价)", "key": "gross_industrial_output_value_wan_yuan", "domain": "财务经营与能源费用", "unit": "万元", "data_type": "Float(12,2)", "freq": "月度财务关账核算", "definition": "企业在报告期内生产的以货币形式表现的工业最终产品和提供工业劳务活动的总价值量（不含增值税）", "source_sys": "ERP财务总账 / 经营管理系统", "protocol": "财务月报接口 / 中间库同步", "spatial_scope": "独立法人制造企业", "industry": "通用综合", "validation": "≥ 0; 万元产值综合能耗核心分母", "associated_metrics": [{"metric_id": "M26", "metric_name": "万元产值综合能耗", "role": "分母", "formula": "EI_{val} = \\frac{E_{total}}{V_{output}}"}, {"metric_id": "M41", "metric_name": "产品碳足迹 PCF 单位产品总排放量 (摇篮到大门)", "role": "分母", "formula": "PCF = \\frac{E_{raw} + E_{trans} + E_{manuf} + E_{test} + E_{pack}}{Q_{product}}"}]}, {"id": 57, "name": "工业增加值 (月度/年度)", "key": "industrial_added_value_wan_yuan", "domain": "财务经营与能源费用", "unit": "万元", "data_type": "Float(12,2)", "freq": "月度 / 年度统计局口径核算", "definition": "企业在报告期内工业生产活动最终成果的增加价值（工业总产值减去工业中间投入加上本期应交增值税）", "source_sys": "ERP财务成本模块 / 统计上报系统", "protocol": "财务报表导入校验", "spatial_scope": "独立核算工厂法人", "industry": "通用综合", "validation": "≥ 0; 万元工业增加值能耗标准计算分母", "associated_metrics": [{"metric_id": "M27", "metric_name": "万元工业增加值综合能耗", "role": "分母", "formula": "EI_{add} = \\frac{E_{total}}{V_{add}}"}]}, {"id": 58, "name": "市电外购电费结算总金额", "key": "electricity_tariff_total_wan_yuan", "domain": "财务经营与能源费用", "unit": "万元", "data_type": "Float(12,2)", "freq": "月度供电局电费单对账", "definition": "供电局向企业开具的增值税专用发票结算总金额（包含电度电费、容量/需量基本电费、力率调整增减款）", "source_sys": "国家电网电费账单 / ERP应付账款", "protocol": "电子发票 OCR 自动识别 / 接口对账", "spatial_scope": "变电站户号结算点", "industry": "通用综合", "validation": "≥ 0", "associated_metrics": []}, {"id": 59, "name": "分时尖峰电费结算额", "key": "electricity_cost_sharp_wan_yuan", "domain": "财务经营与能源费用", "unit": "万元", "data_type": "Float(10,2)", "freq": "月度供电局电费单对账", "definition": "在电网尖峰时段按尖峰费率核算的电度电费实支金额", "source_sys": "供电局分时计费单 / EMS能耗成本引擎", "protocol": "系统月度自动拆分核算", "spatial_scope": "全厂受电户号", "industry": "通用综合", "validation": "≥ 0", "associated_metrics": [{"metric_id": "M15", "metric_name": "储能削峰填谷套利净收益", "role": "分母", "formula": "Rev = \\sum (E_{dis, t} P_{dis, t}) - \\sum (E_{chg, t} P_{chg, t}) - C_{om}"}]}, {"id": 60, "name": "分时低谷电费结算额", "key": "electricity_cost_valley_wan_yuan", "domain": "财务经营与能源费用", "unit": "万元", "data_type": "Float(10,2)", "freq": "月度供电局电费单对账", "definition": "在电网夜间低谷时段按优待优惠低费率核算的电度电费金额", "source_sys": "供电局分时计费单 / EMS能耗成本引擎", "protocol": "系统月度自动拆分核算", "spatial_scope": "全厂受电户号", "industry": "通用综合", "validation": "≥ 0", "associated_metrics": [{"metric_id": "M15", "metric_name": "储能削峰填谷套利净收益", "role": "分子", "formula": "Rev = \\sum (E_{dis, t} P_{dis, t}) - \\sum (E_{chg, t} P_{chg, t}) - C_{om}"}]}, {"id": 61, "name": "直供绿电交易加价结算费", "key": "green_power_trading_cost_wan_yuan", "domain": "财务经营与能源费用", "unit": "万元", "data_type": "Float(10,2)", "freq": "月度电力交易中心结算账单", "definition": "通过北京/广州电力交易中心开展中长期绿电市场化交易支付的绿电环境溢价总费用", "source_sys": "电力交易平台结算凭证 / 财务账套", "protocol": "交易中心结算单导入", "spatial_scope": "绿电交易签约账户", "industry": "通用综合", "validation": "≥ 0", "associated_metrics": []}, {"id": 62, "name": "工业水费结算支出", "key": "water_tariff_wan_yuan", "domain": "财务经营与能源费用", "unit": "万元", "data_type": "Float(10,2)", "freq": "月度自来水公司水费单", "definition": "自来水公司出具的水费结算票据金额（包含自来水费与污水处理排污附加费）", "source_sys": "自来水发票 / 财务对账系统", "protocol": "财务月度对账录入", "spatial_scope": "各厂区水表总户号", "industry": "通用综合", "validation": "≥ 0", "associated_metrics": []}, {"id": 63, "name": "天然气采购结算总费用", "key": "natural_gas_tariff_wan_yuan", "domain": "财务经营与能源费用", "unit": "万元", "data_type": "Float(10,2)", "freq": "月度燃气结算单", "definition": "燃气公司抄表发票账单金额（单价随季节价格联动上浮/下调）", "source_sys": "燃气发票 / 财务应付凭证", "protocol": "财务系统自动同步", "spatial_scope": "燃气进站计量户号", "industry": "通用综合", "validation": "≥ 0", "associated_metrics": []}, {"id": 64, "name": "外购工业蒸汽结算总费用", "key": "steam_tariff_wan_yuan", "domain": "财务经营与能源费用", "unit": "万元", "data_type": "Float(10,2)", "freq": "月度热电厂热力发票", "definition": "集中供热单位根据蒸汽累计供汽量与热价开具的结算总金额", "source_sys": "热力对账发票 / ERP财务模块", "protocol": "财务月度结算校验", "spatial_scope": "蒸汽管网接入点结算表", "industry": "通用综合", "validation": "≥ 0", "associated_metrics": []}, {"id": 65, "name": "高纯电解无氧铜杆采购投料净重", "key": "pcf_copper_raw_material_net_weight_kg", "domain": "碳足迹与实景供应链", "unit": "kg", "data_type": "Float(12,2)", "freq": "工单领料批次出库", "definition": "电磁线绕制或线缆拉丝工单从原材料库房领用入产线的高纯电解铜杆（含铜量 ≥ 99.99%）净重", "source_sys": "ERP/WMS仓储管理系统 / 条码发料单", "protocol": "条码枪发料扫码 / RESTful API", "spatial_scope": "原材料铜杆线盘库", "industry": "通用综合", "validation": "≥ 0; 变压器与线缆碳足迹第一大核心原材料", "associated_metrics": [{"metric_id": "M42", "metric_name": "LCA 阶段 1 · 原材料获取碳足迹", "role": "分子", "formula": "E_{raw} = \\frac{\\sum (M_i \\times EF_i \\times (1 + \\alpha_i))}{Q}"}, {"metric_id": "M43", "metric_name": "LCA 阶段 2 · 上游原材料运输碳足迹", "role": "分子", "formula": "E_{trans} = \\frac{\\sum (M_j \\times D_j \\times EF_{trans\\_j})}{Q}"}, {"metric_id": "M48", "metric_name": "绿电消纳对碳足迹减碳贡献率", "role": "分子", "formula": "R_{reduc} = \\frac{E_{green} \\times EF_{grid}}{E_{baseline\\_co2}} \\times 100\\%"}, {"metric_id": "M48", "metric_name": "绿电消纳对碳足迹减碳贡献率", "role": "分母", "formula": "R_{reduc} = \\frac{E_{green} \\times EF_{grid}}{E_{baseline\\_co2}} \\times 100\\%"}, {"metric_id": "M49", "metric_name": "CBAM 申报产品隐含碳排放强度", "role": "分母", "formula": "SE_{cbam} = \\frac{Dir\\_CO2 + Indir\\_CO2}{Mass_{export}}"}, {"metric_id": "M50", "metric_name": "CBAM 理论应缴碳排放凭证配额数", "role": "分子", "formula": "Cert_{cbam} = SE \\times Mass_{export} \\times (1 - FreeAlloc_{EU})"}]}, {"id": 66, "name": "取向高导磁硅钢片采购投料净重", "key": "pcf_silicon_steel_net_weight_kg", "domain": "碳足迹与实景供应链", "unit": "kg", "data_type": "Float(12,2)", "freq": "工单领料批次出库", "definition": "铁心叠积工单领用的高导磁取向冷轧硅钢卷实物净重", "source_sys": "WMS原料库 / ERP工单领料单", "protocol": "WMS-MES 接口", "spatial_scope": "硅钢卷料立体仓库", "industry": "变压器产业", "validation": "≥ 0; 变压器碳足迹关键原材料", "associated_metrics": []}, {"id": 67, "name": "变压器矿物绝缘油实充注入净重", "key": "pcf_insulating_oil_net_weight_kg", "domain": "碳足迹与实景供应链", "unit": "kg", "data_type": "Float(10,2)", "freq": "总装注油工单批次流量计实测", "definition": "油浸式变压器总装真空注油工序注入变压器油箱内部的高品质环烷基绝缘矿物油质量", "source_sys": "真空注油机高精度质量流量计 / MES", "protocol": "Modbus-RTU / 称重传感器", "spatial_scope": "特高压总装注油工位", "industry": "变压器产业", "validation": "≥ 0; 油重 = 注入体积 × 实际油温密度", "associated_metrics": []}, {"id": 68, "name": "电工级铝杆/铝排领用净重", "key": "pcf_aluminum_raw_material_net_weight_kg", "domain": "碳足迹与实景供应链", "unit": "kg", "data_type": "Float(12,2)", "freq": "工单领料批次出库", "definition": "铝绞线、钢芯铝绞线及干式变压器铝箔绕制工单领用的高导电纯铝杆净重", "source_sys": "WMS原料库 / ERP工单领料单", "protocol": "条码枪扫码接口", "spatial_scope": "电缆铝杆盘具库", "industry": "通用综合", "validation": "≥ 0", "associated_metrics": []}, {"id": 69, "name": "交联聚乙烯 (XLPE) 绝缘颗粒投料净重", "key": "pcf_xlpe_granules_net_weight_kg", "domain": "碳足迹与实景供应链", "unit": "kg", "data_type": "Float(10,2)", "freq": "挤出机上料批次称重", "definition": "超高压挤塑机真空吸料无尘上料系统投入的交联聚乙烯绝缘料实测投料净重", "source_sys": "挤出机失重式自动配料秤 / PLC", "protocol": "Modbus-TCP", "spatial_scope": "洁净挤出机上料间料斗", "industry": "电线电缆产业", "validation": "≥ 0", "associated_metrics": []}, {"id": 70, "name": "原材料供应商统一社会信用代码 (USCI)", "key": "supplier_usci_code", "domain": "碳足迹与实景供应链", "unit": "-", "data_type": "String(18)", "freq": "SRM准入建档 / 采购订单关联", "definition": "原材料一级供应商在国家工商行政管理部门注册的法定 18 位统一社会信用代码", "source_sys": "SRM供应链管理系统 / 供应商库", "protocol": "国家企业信用信息公示系统接口", "spatial_scope": "供应商资质全息档案", "industry": "通用综合", "validation": "严格 18 位大写字母加数字校验", "associated_metrics": []}, {"id": 71, "name": "原材料上游运输起点地点 (Origin)", "key": "raw_material_transport_origin_addr", "domain": "碳足迹与实景供应链", "unit": "-", "data_type": "String(128)", "freq": "采购货运提单录入", "definition": "铜杆、硅钢片等原材料出厂装车的供应商工厂或提货仓库具体地址（省/市/区/门牌）", "source_sys": "SRM物流追踪模块 / 运单发票", "protocol": "物流运单 OCR 结构化解析", "spatial_scope": "全国各供应商发货地", "industry": "通用综合", "validation": "支持高德地图地理编码解析经纬度", "associated_metrics": []}, {"id": 72, "name": "原材料上游运输实测物理距离", "key": "raw_material_transport_distance_km", "domain": "碳足迹与实景供应链", "unit": "km", "data_type": "Float(8,1)", "freq": "货运运单批次测算", "definition": "原材料运输从发货地仓库至特变电工受载工厂库区的公路/铁路重卡实际行驶里程", "source_sys": "高德/百度企业级地图距离测算 API", "protocol": "RESTful API 自动调用测距", "spatial_scope": "跨省跨区域长途干线物流", "industry": "通用综合", "validation": "> 0 km; GPS北斗定位轨迹核验", "associated_metrics": [{"metric_id": "M44", "metric_name": "LCA 阶段 3 · 生产加工制造碳足迹", "role": "分子", "formula": "E_{manuf} = \\frac{E_{grid} \\times EF_{grid} + Q_{steam} \\times EF_{steam}}{Q}"}]}, {"id": 73, "name": "上游原材料运输方式类型 (Mode)", "key": "raw_material_transport_mode", "domain": "碳足迹与实景供应链", "unit": "枚举", "data_type": "Enum(HIGHWAY, RAIL, WATER)", "freq": "运单批次登记", "definition": "原材料长途运输的主力载运工具类别：公路重型柴油货车、电气化铁路货运列车、内河集装箱水运", "source_sys": "SRM协同物流模块", "protocol": "运单标准属性", "spatial_scope": "干线物流段", "industry": "通用综合", "validation": "限定为法定运输类型枚举值", "associated_metrics": []}, {"id": 74, "name": "整机出厂木托盘包装木材净重", "key": "pcf_packaging_wood_net_weight_kg", "domain": "碳足迹与实景供应链", "unit": "kg", "data_type": "Float(8,2)", "freq": "成品包装工单结算", "definition": "产品包装出厂所耗用的实木免熏蒸木托盘、侧围板实测重量", "source_sys": "MES包装发料单 / WMS辅料库", "protocol": "工单定额领料核算", "spatial_scope": "包装车间出厂打包工位", "industry": "通用综合", "validation": "≥ 0; 关联木材固碳吸收与生产碳足迹", "associated_metrics": [{"metric_id": "M47", "metric_name": "原材料在产品总碳足迹中占比", "role": "分子", "formula": "R_{raw} = \\frac{E_{raw}}{E_{total\\_pcf}} \\times 100\\%"}]}, {"id": 75, "name": "国家核证自愿减排量 (CCER) 核销量", "key": "ccer_offset_volume_tco2e", "domain": "碳足迹与实景供应链", "unit": "tCO2e", "data_type": "Float(10,2)", "freq": "年度/批次核销注销批注", "definition": "在全国温室气体自愿减排交易注册登记系统已完成注销用于抵销碳排放的官方 CCER 配额数量", "source_sys": "全国自愿减排登记注册系统 / 碳管理平台", "protocol": "官方注销证书及划转单", "spatial_scope": "集团碳资产运营账户", "industry": "通用综合", "validation": "≥ 0; 需具有唯一官方项目注销序列号", "associated_metrics": []}, {"id": 76, "name": "中国绿色电力证书 (GEC) 认购数量", "key": "gec_certificates_count", "domain": "碳足迹与实景供应链", "unit": "个", "data_type": "Integer", "freq": "月度交易划转", "definition": "国家可再生能源信息管理中心核发的绿色电力证书持有与核销量（1个绿证对应 1000 kWh 绿电电量）", "source_sys": "国家绿证认购平台 / 碳足迹认证模块", "protocol": "API 同步绿证电子凭证", "spatial_scope": "企业绿证持有电子账户", "industry": "通用综合", "validation": "≥ 0 的正整数", "associated_metrics": []}, {"id": 77, "name": "欧盟海关单一行政报关单号 (SAD)", "key": "cbam_customs_declaration_sad_no", "domain": "CBAM 欧盟碳关税申报", "unit": "-", "data_type": "String(32)", "freq": "出口报关批次生成", "definition": "出口变压器或电缆货物向欧盟各成员国海关口岸报关时的官方唯一报关单序列号", "source_sys": "企业进出口关务系统 / 欧盟报关行代理系统", "protocol": "电子报关单 EDI 报文同步", "spatial_scope": "欧盟进口口岸海关", "industry": "通用综合", "validation": "非空唯一字符串; 欧盟官方格式", "associated_metrics": []}, {"id": 78, "name": "欧盟海关 8 位商品代码 (CN Code)", "key": "cbam_customs_cn_code", "domain": "CBAM 欧盟碳关税申报", "unit": "-", "data_type": "String(8)", "freq": "产品报关归类确定", "definition": "出口货物依据欧盟组合命名法 (Combined Nomenclature) 确定的 8 位法定海关编码（如变压器 85042100）", "source_sys": "关务海关税则数据库 / ERP物料主数据", "protocol": "税号自动校验接口", "spatial_scope": "出口报关货物归类", "industry": "通用综合", "validation": "必须命中欧盟 CBAM 附录 I 征税商品目录范围", "associated_metrics": []}, {"id": 79, "name": "海关报关出口净重量 (Net Mass)", "key": "cbam_export_net_mass_t", "domain": "CBAM 欧盟碳关税申报", "unit": "t", "data_type": "Float(10,3)", "freq": "出口过磅批次提单", "definition": "经海关查验备案的货物除去所有包装后的纯工业产品物理净重", "source_sys": "海关提单 (B/L) / 装箱单 (Packing List)", "protocol": "关务接口数据自动导入", "spatial_scope": "出境港口海关查验区", "industry": "通用综合", "validation": "> 0; CBAM 碳税核算基础活动水平物理量", "associated_metrics": [{"metric_id": "M50", "metric_name": "CBAM 理论应缴碳排放凭证配额数", "role": "分母", "formula": "Cert_{cbam} = SE \\times Mass_{export} \\times (1 - FreeAlloc_{EU})"}, {"metric_id": "M51", "metric_name": "国内已付碳成本等价抵扣额", "role": "分子", "formula": "Deduct_{EUR} = \\frac{Dir\\_CO2 \\times Price_{China\\_ETS}}{Ex_{EUR/CNY}}"}]}, {"id": 80, "name": "出口货物离岸申报总货值 (FOB Value)", "key": "cbam_fob_export_value_eur", "domain": "CBAM 欧盟碳关税申报", "unit": "EUR", "data_type": "Float(12,2)", "freq": "出口商业发票确定", "definition": "出口商业发票 (Commercial Invoice) 注明的离岸价 FOB 欧元总金额", "source_sys": "关务结汇系统 / ERP销售模块", "protocol": "外汇结算单 / 报关单对接", "spatial_scope": "国际贸易结算账户", "industry": "通用综合", "validation": "> 0; 用于测算 CBAM 关税占货值比例", "associated_metrics": [{"metric_id": "M54", "metric_name": "全介质实物消耗折标准煤核算模型", "role": "分母", "formula": "E_{std} = \\frac{Q_i \\times K_i}{1000}"}]}, {"id": 81, "name": "欧盟指定前驱物消耗量 (Precursors)", "key": "cbam_precursor_steel_aluminum_mass_t", "domain": "CBAM 欧盟碳关税申报", "unit": "t", "data_type": "Float(10,3)", "freq": "产品 LCA 拆解核算", "definition": "制造出口变压器所消耗的属于欧盟 CBAM 监管范围的钢铁、无锻铝等复杂前驱原材料净质量", "source_sys": "产品实景 BOM 展开与碳足迹核算模型", "protocol": "算法自动穿透关联", "spatial_scope": "变压器各部套装配物料清单", "industry": "通用综合", "validation": "≥ 0; 需申报前驱物生产国及直接/间接排放", "associated_metrics": []}, {"id": 82, "name": "国内已缴纳碳成本折算总额 (Carbon Price Paid)", "key": "cbam_carbon_price_paid_abroad_eur", "domain": "CBAM 欧盟碳关税申报", "unit": "EUR", "data_type": "Float(10,2)", "freq": "申报批次汇率换算", "definition": "产品在中国境内生产制造环节因全国碳市场履约、地方碳税或绿电交易实际已支付的碳成本，折算为欧元的金额", "source_sys": "全国碳市场 CEA 交易结算单 / 财务凭证", "protocol": "完税凭证上传与核对", "spatial_scope": "境内碳履约账户", "industry": "通用综合", "validation": "≥ 0; 可在欧盟应缴碳凭证总额中全额等价抵扣", "associated_metrics": [{"metric_id": "M52", "metric_name": "CBAM 最终预估需缴纳碳边境调节税额", "role": "分子", "formula": "Cost_{cbam} = \\max(0, Cert_{cbam} \\times Price_{EU\\_ETS} - Deduct_{EUR})"}, {"metric_id": "M53", "metric_name": "CBAM 关税在出口 FOB 货值中占比", "role": "分母", "formula": "R_{cbam} = \\frac{Cost_{cbam}}{Val_{FOB}} \\times 100\\%"}]}, {"id": 83, "name": "欧盟碳配额 (EU ETS) 周结算均价", "key": "eu_ets_allowance_price_eur_tco2e", "domain": "CBAM 欧盟碳关税申报", "unit": "EUR/tCO2e", "data_type": "Float(6,2)", "freq": "每周三欧洲能源交易所 (EEX) 自动拉取", "definition": "欧盟委员会官方按欧洲能源交易所公开发布的上一历周拍卖结算加权平均碳价", "source_sys": "欧洲能源交易所 (EEX) 官方数据接口", "protocol": "外部 REST API 定时爬虫/官方接口", "spatial_scope": "全欧统一碳交易市场", "industry": "通用综合", "validation": "> 0; 当前基准区间 60.00 ~ 110.00 EUR", "associated_metrics": [{"metric_id": "M51", "metric_name": "国内已付碳成本等价抵扣额", "role": "分母", "formula": "Deduct_{EUR} = \\frac{Dir\\_CO2 \\times Price_{China\\_ETS}}{Ex_{EUR/CNY}}"}, {"metric_id": "M53", "metric_name": "CBAM 关税在出口 FOB 货值中占比", "role": "分子", "formula": "R_{cbam} = \\frac{Cost_{cbam}}{Val_{FOB}} \\times 100\\%"}, {"metric_id": "M54", "metric_name": "全介质实物消耗折标准煤核算模型", "role": "分子", "formula": "E_{std} = \\frac{Q_i \\times K_i}{1000}"}]}, {"id": 84, "name": "中欧基准外汇汇率 (EUR/CNY)", "key": "eur_cny_central_parity_rate", "domain": "CBAM 欧盟碳关税申报", "unit": "-", "data_type": "Float(6,4)", "freq": "每日中国外汇交易中心发布", "definition": "中国人民银行授权中国外汇交易中心公布的人民币对欧元汇率中间价", "source_sys": "中国外汇交易中心 (CFETS) 官方接口", "protocol": "金融市场汇率数据接口", "spatial_scope": "全球外汇市场", "industry": "通用综合", "validation": "> 0; 用于国内碳成本与欧盟碳税精准汇率换算", "associated_metrics": [{"metric_id": "M52", "metric_name": "CBAM 最终预估需缴纳碳边境调节税额", "role": "分母", "formula": "Cost_{cbam} = \\max(0, Cert_{cbam} \\times Price_{EU\\_ETS} - Deduct_{EUR})"}]}, {"id": 85, "name": "节能技改项目立项工程投资总额", "key": "energy_project_capex_wan_yuan", "domain": "节能项目与零碳评估", "unit": "万元", "data_type": "Float(10,2)", "freq": "立项批复与决算审计确定", "definition": "变频改造、相变干燥余热回收、空压机集中群控等节能工程的固定资产与安装施工资本性支出", "source_sys": "ERP项目管理模块 (PS) / 审计决算书", "protocol": "项目建档录入审核", "spatial_scope": "具体节能技改工程项目", "industry": "通用综合", "validation": "≥ 0; 用于计算项目动态投资回收期", "associated_metrics": [{"metric_id": "M22", "metric_name": "零碳技改项目动态投资回收期", "role": "分子", "formula": "NPV = \\sum_{t=1}^n \\frac{CF_t}{(1+r)^t} - I_0 = 0"}]}, {"id": 86, "name": "节能项目年化运维支出 (OPEX)", "key": "energy_project_opex_wan_yuan", "domain": "节能项目与零碳评估", "unit": "万元/年", "data_type": "Float(8,2)", "freq": "年度决算统计", "definition": "项目建成投产后，每年用于设备定期点检、药剂更换、滤芯耗材及维保人工的运营维护成本", "source_sys": "财务成本账套 / 设备维保工单", "protocol": "年度维护费用分摊", "spatial_scope": "各技改系统资产", "industry": "通用综合", "validation": "≥ 0", "associated_metrics": [{"metric_id": "M22", "metric_name": "零碳技改项目动态投资回收期", "role": "分母", "formula": "NPV = \\sum_{t=1}^n \\frac{CF_t}{(1+r)^t} - I_0 = 0"}]}, {"id": 87, "name": "IPMVP 基准期核定实测日均用能", "key": "ipmvp_baseline_daily_energy_kwh", "domain": "节能项目与零碳评估", "unit": "kWh/d", "data_type": "Float(10,2)", "freq": "基准期确定后静态固化", "definition": "国际节能量测量和验证规程 (IPMVP) 约定的改造前基准期（通常连续完整1年）系统日均耗能基准", "source_sys": "历史 SCADA 计量归档数据库 / 专家核验报告", "protocol": "能效评估引擎归档", "spatial_scope": "技改前被监测设备输入侧", "industry": "通用综合", "validation": "≥ 0; 不可随意篡改的权威核证基准", "associated_metrics": [{"metric_id": "M21", "metric_name": "IPMVP节能工程核验证实节能量", "role": "分子", "formula": "E_{saved} = (E_{base} \\pm \\Delta E_{adj}) - E_{post}"}]}, {"id": 88, "name": "IPMVP 报告期核定实测日均用能", "key": "ipmvp_reporting_daily_energy_kwh", "domain": "节能项目与零碳评估", "unit": "kWh/d", "data_type": "Float(10,2)", "freq": "报告期在线连续量测计算", "definition": "改造后统计报告期内，在相同或经产量、气象归一化校正后系统的实际日均耗能", "source_sys": "当前 SCADA 在线电表计量底数", "protocol": "系统每日自动结算", "spatial_scope": "技改后设备专用计量电表", "industry": "通用综合", "validation": "≥ 0", "associated_metrics": [{"metric_id": "M21", "metric_name": "IPMVP节能工程核验证实节能量", "role": "分母", "formula": "E_{saved} = (E_{base} \\pm \\Delta E_{adj}) - E_{post}"}]}, {"id": 89, "name": "室外制冷度日数 (CDD) / 采暖度日数 (HDD)", "key": "outdoor_cooling_heating_degree_days", "domain": "节能项目与零碳评估", "unit": "℃·d", "data_type": "Float(6,1)", "freq": "气象站每日核算累加", "definition": "日均室外气温偏离基准温度（通常 18℃ 或 26℃）的累计绝对温差积分值，用于空调冷热站节能量客观气象校正", "source_sys": "园区环境气象站 / 地方气象局气温数据集", "protocol": "气象API定时同步", "spatial_scope": "各工业园区地理坐标所在地", "industry": "通用综合", "validation": "≥ 0; 空调建筑能效对标核心外部变量", "associated_metrics": []}, {"id": 90, "name": "零碳工厂自评估指标得分项原始打分", "key": "zero_carbon_factory_audit_score", "domain": "节能项目与零碳评估", "unit": "分", "data_type": "Float(5,1)", "freq": "半年度自评与专家复核", "definition": "依据《零碳工厂评价规范》团体标准对基础设施、能源利用、减碳管理、碳抵消等 32 项细分条款的客观量化打分", "source_sys": "零碳工厂自评估工作台", "protocol": "专家在线评审与证据链上传", "spatial_scope": "参评单体工厂", "industry": "通用综合", "validation": "0.0 ~ 100.0 分; 附带权威佐证材料附件", "associated_metrics": [{"metric_id": "M23", "metric_name": "零碳工厂自评估成熟度综合得分", "role": "分子", "formula": "Score = \\sum_{i=1}^m (w_i \\times S_i)"}, {"metric_id": "M23", "metric_name": "零碳工厂自评估成熟度综合得分", "role": "分母", "formula": "Score = \\sum_{i=1}^m (w_i \\times S_i)"}]}, {"id": 91, "name": "表计资产编号 (Meter Tag)", "key": "meter_asset_serial_tag", "domain": "计量表计与设备档案", "unit": "-", "data_type": "String(32)", "freq": "表计安装入网建档", "definition": "全厂所有电能表、水表、燃气表、蒸汽流量计贴附的资产条码与平台唯一标识", "source_sys": "ERP设备资产台账 / 物联网平台", "protocol": "资产建档登记", "spatial_scope": "各计量点位物理表计", "industry": "通用综合", "validation": "全站非空唯一编码; 如 MTR-SB-10KV-01", "associated_metrics": [{"metric_id": "M01", "metric_name": "全厂/园区综合能耗", "role": "分母", "formula": "E_{total} = \\sum_{i=1}^n (E_i \\times K_i) \\div T"}, {"metric_id": "M20", "metric_name": "空调运行折算建筑面积单耗", "role": "分母", "formula": "EI_{area} = \\frac{W_{ac}}{A_{serv}}"}]}, {"id": 92, "name": "电能表电流互感器变比 (CT Ratio)", "key": "meter_current_transformer_ratio", "domain": "计量表计与设备档案", "unit": "-", "data_type": "String(16)", "freq": "计量装置投运校验固化", "definition": "高压电能计量回路电流互感器一次额定电流与二次额定电流比值（如 600/5A，变比为 120）", "source_sys": "供电局定值单 / 计量检定证书", "protocol": "物联接入配置", "spatial_scope": "高压配电柜开关间隔内部 CT", "industry": "通用综合", "validation": "必须匹配供电部门正式铅封定值单", "associated_metrics": []}, {"id": 93, "name": "电能表电压互感器变比 (PT Ratio)", "key": "meter_voltage_transformer_ratio", "domain": "计量表计与设备档案", "unit": "-", "data_type": "String(16)", "freq": "计量装置投运校验固化", "definition": "高压电能计量回路电压互感器一次额定电压与二次额定电压比值（如 10000/100V，变比为 100）", "source_sys": "供电局定值单 / 计量检定证书", "protocol": "物联接入配置", "spatial_scope": "高压 PT 柜母线避雷器隔离开关段", "industry": "通用综合", "validation": "低压 400V 系统为 1/1", "associated_metrics": []}, {"id": 94, "name": "表计综合倍率 (Multiplier)", "key": "meter_overall_multiplier", "domain": "计量表计与设备档案", "unit": "-", "data_type": "Float(10,2)", "freq": "参数变更校验维护", "definition": "电表实际计算电量时，二次脉冲或读数需乘以此系数还原为一次侧真实消耗量 K = CT * PT", "source_sys": "SCADA/EMS系统表计参数字典", "protocol": "系统参数固化", "spatial_scope": "各计量回路采集驱动", "industry": "通用综合", "validation": "≥ 1.00; 如 120 × 100 = 12000", "associated_metrics": []}, {"id": 95, "name": "重点用能设备额定工作功率", "key": "equipment_rated_power_kw", "domain": "计量表计与设备档案", "unit": "kW", "data_type": "Float(8,2)", "freq": "设备出厂铭牌参数固化", "definition": "单台用电设备在额定工作电压与额定负载下的标称连续输出机械或电气功率", "source_sys": "设备资产台账 / 制造商出厂铭牌", "protocol": "资产台账建档", "spatial_scope": "重点用能设备机身铭牌", "industry": "通用综合", "validation": "> 0; 如 500kW 相变干燥罐", "associated_metrics": [{"metric_id": "M08", "metric_name": "重点用电设备实时负荷率", "role": "分母", "formula": "\\beta_{load} = \\frac{P_{active}}{P_{rated}} \\times 100\\%"}]}, {"id": 96, "name": "电力当量折标煤系数", "key": "factor_elec_equivalent_kgce_kwh", "domain": "标准基准与排放因子", "unit": "kgce/kWh", "data_type": "Float(6,4)", "freq": "国家标准发布更新 (GB/T 2589)", "definition": "国家标准 GB/T 2589-2020 规定的电力物理电热当量热值基准系数（860 kcal/kWh = 0.1229 kgce/kWh）", "source_sys": "国家标准信息公共服务平台", "protocol": "系统全局配置参数", "spatial_scope": "全国通用标准", "industry": "通用综合", "validation": "法定固定基准 0.1229; 不可任意篡改", "associated_metrics": [{"metric_id": "M16", "metric_name": "光伏电站节约标煤量", "role": "分母", "formula": "Coal_{saved} = \\frac{E_{pv\\_gen} \\times K_{equiv}}{1000}"}, {"metric_id": "M55", "metric_name": "化石燃料直接燃烧温室气体排放模型 (Scope 1)", "role": "分母", "formula": "E_{S1} = \\frac{FC \\times NCV \\times CC \\times OF \\times \\frac{44}{12}}{1000}"}]}, {"id": 97, "name": "电力等价折标煤系数 (供电煤耗动态折标)", "key": "factor_elec_equal_value_kgce_kwh", "domain": "标准基准与排放因子", "unit": "kgce/kWh", "data_type": "Float(6,4)", "freq": "年度国家能源局公开发布", "definition": "根据全国火电机组当年平均供电标煤耗动态确定的等价折标系数（通常在 0.3050 ~ 0.3150 kgce/kWh 之间）", "source_sys": "国家能源局年度电力工业统计公报", "protocol": "年度系统参数同步", "spatial_scope": "全国火力发电平均水平", "industry": "通用综合", "validation": "0.2800 ~ 0.3500; 用于宏观能源平衡表核算", "associated_metrics": []}, {"id": 98, "name": "新鲜水折标煤系数", "key": "factor_fresh_water_kgce_t", "domain": "标准基准与排放因子", "unit": "kgce/t", "data_type": "Float(6,4)", "freq": "国家标准固化", "definition": "国家标准 GB/T 2589 附录工业新鲜水制备取水提水综合能耗分摊折算系数", "source_sys": "GB/T 2589-2020 附录表", "protocol": "系统配置固化", "spatial_scope": "全国通用", "industry": "通用综合", "validation": "标准值 0.0857 kgce/t", "associated_metrics": []}, {"id": 99, "name": "管道天然气折标煤系数", "key": "factor_natural_gas_kgce_m3", "domain": "标准基准与排放因子", "unit": "kgce/m³", "data_type": "Float(6,4)", "freq": "国家标准固化 / 燃气检测报告", "definition": "标准立方米天然气以低位发热量 38931 kJ/m³ 折算的标准煤系数", "source_sys": "GB/T 2589-2020", "protocol": "系统配置固化", "spatial_scope": "全国通用", "industry": "通用综合", "validation": "标准值 1.2143 kgce/m³", "associated_metrics": []}, {"id": 100, "name": "工业蒸汽折标煤系数", "key": "factor_steam_kgce_kg", "domain": "标准基准与排放因子", "unit": "kgce/kg", "data_type": "Float(6,4)", "freq": "国家标准固化 / 供热管网焓值实测", "definition": "低压饱和蒸汽（0.8~1.0 MPa）以热焓值折算标准煤的折算系数", "source_sys": "GB/T 2589-2020 / 供热合同技术协议", "protocol": "系统配置固化", "spatial_scope": "园区供热总管", "industry": "通用综合", "validation": "标准值 0.0943 kgce/kg", "associated_metrics": []}, {"id": 101, "name": "工业柴油折标煤系数", "key": "factor_diesel_kgce_kg", "domain": "标准基准与排放因子", "unit": "kgce/kg", "data_type": "Float(6,4)", "freq": "国家标准固化", "definition": "工业柴油按平均低位发热量 42652 kJ/kg (10180 kcal/kg) 折算的标准煤系数", "source_sys": "GB/T 2589-2020", "protocol": "系统配置固化", "spatial_scope": "全国通用", "industry": "通用综合", "validation": "标准值 1.4571 kgce/kg", "associated_metrics": []}, {"id": 102, "name": "工业液氮折标煤系数", "key": "factor_liquid_nitrogen_kgce_m3", "domain": "标准基准与排放因子", "unit": "kgce/m³", "data_type": "Float(6,4)", "freq": "行业标准与深冷能效规范", "definition": "深冷空分制取高纯氮气综合电耗折算标准煤系数", "source_sys": "工业气体行业能耗限额标准", "protocol": "系统参数字典", "spatial_scope": "制氮站分界点", "industry": "通用综合", "validation": "标准基准值 0.6714 kgce/m³", "associated_metrics": []}, {"id": 103, "name": "全国公用电网平均碳排放因子", "key": "factor_grid_emission_national_tco2e_mwh", "domain": "标准基准与排放因子", "unit": "tCO2e/MWh", "data_type": "Float(6,4)", "freq": "生态环境部官方定期发布", "definition": "国家生态环境部正式发布的全国电力平均二氧化碳排放因子（用于企事业单位温室气体排放报告与核查）", "source_sys": "生态环境部办公厅官方公函", "protocol": "国家标准库发布同步", "spatial_scope": "中国境内所有外购电力主体", "industry": "通用综合", "validation": "最新公布权威基准 0.5703 tCO2e/MWh", "associated_metrics": [{"metric_id": "M17", "metric_name": "光伏电站减排二氧化碳量", "role": "分母", "formula": "GHG = \\frac{E_{pv\\_self}}{1000} \\times EF_{grid}"}, {"metric_id": "M39", "metric_name": "集控大屏 · 光伏出力 15 分钟波动率", "role": "分子", "formula": "Fluc = \\frac{P_{max} - P_{min}}{Cap_{pv}} \\times 100\\%"}, {"metric_id": "M56", "metric_name": "外购电力与蒸汽间接温室气体排放模型 (Scope 2)", "role": "分母", "formula": "E_{S2} = AD_{grid} \\times EF_{grid} + AD_{steam} \\times EF_{steam}"}]}, {"id": 104, "name": "西北区域电网碳排放因子", "key": "factor_grid_emission_northwest_tco2e_mwh", "domain": "标准基准与排放因子", "unit": "tCO2e/MWh", "data_type": "Float(6,4)", "freq": "生态环境部发布", "definition": "特变电工新变、新缆等新疆制造基地所在西北区域电网平均排放因子", "source_sys": "国家应对气候变化战略研究中心", "protocol": "系统参数字典", "spatial_scope": "新疆、甘肃、青海、宁夏、陕西", "industry": "通用综合", "validation": "0.5920 tCO2e/MWh", "associated_metrics": []}, {"id": 105, "name": "高纯电解无氧铜实景碳排放因子", "key": "factor_pcf_copper_tco2e_t", "domain": "标准基准与排放因子", "unit": "kgCO2e/kg", "data_type": "Float(6,4)", "freq": "第三方 LCA 机构实测报告 / 数据库", "definition": "摇篮到大门 (Cradle-to-Gate) 电解铜精炼出厂每千克产品的生命周期温室气体排放强度", "source_sys": "国际铜业协会 / 宝武、江铜第三方 EPD 声明", "protocol": "因子库版本维护", "spatial_scope": "铜杆原材料供应链", "industry": "通用综合", "validation": "标准行业基准 4.2500 kgCO2e/kg", "associated_metrics": []}, {"id": 106, "name": "取向高导磁硅钢片实景碳排放因子", "key": "factor_pcf_silicon_steel_tco2e_t", "domain": "标准基准与排放因子", "unit": "kgCO2e/kg", "data_type": "Float(6,4)", "freq": "钢厂 EPD 环境产品声明更新", "definition": "高磁感取向冷轧电工钢卷每千克产品的全生命周期实测碳排放因子", "source_sys": "宝武钢铁取向硅钢 PCR / EPD 认证报告", "protocol": "因子库版本维护", "spatial_scope": "硅钢原材料供应链", "industry": "变压器产业", "validation": "标准行业基准 2.1500 kgCO2e/kg", "associated_metrics": []}, {"id": 107, "name": "变压器矿物绝缘油实景碳排放因子", "key": "factor_pcf_transformer_oil_tco2e_t", "domain": "标准基准与排放因子", "unit": "kgCO2e/kg", "data_type": "Float(6,4)", "freq": "炼化厂实景检测更新", "definition": "环烷基原油减压蒸馏、精制及脱水脱气深加工至变压器专用绝缘油的碳排放强度", "source_sys": "中石油克拉玛依石化 EPD 报告", "protocol": "因子库版本维护", "spatial_scope": "绝缘油供应链", "industry": "变压器产业", "validation": "标准基准值 1.8500 kgCO2e/kg", "associated_metrics": []}, {"id": 108, "name": "交联聚乙烯 (XLPE) 树脂颗粒碳足迹因子", "key": "factor_pcf_xlpe_tco2e_t", "domain": "标准基准与排放因子", "unit": "kgCO2e/kg", "data_type": "Float(6,4)", "freq": "化工原料厂商 LCA 报告", "definition": "聚乙烯聚合、接枝交联剂造粒成超净电缆级绝缘颗粒的原生材料碳排放因子", "source_sys": "陶氏/北欧化工/万华化学 LCA 报告", "protocol": "因子库版本维护", "spatial_scope": "电缆高分子绝缘料供应链", "industry": "电线电缆产业", "validation": "标准基准值 2.6800 kgCO2e/kg", "associated_metrics": []}];
    let filteredList = [...RAW_DATA];
    let currentDomain = 'ALL';

    function initTable() {
      renderRows(filteredList);
    }

    function renderRows(items) {
      const tbody = document.getElementById('tableBody');
      
      if (items.length === 0) {
        tbody.innerHTML = '<tr><td colspan="15" style="text-align: center; padding: 40px; color: var(--text-muted);">未找到匹配的数据字典项！</td></tr>';
        return;
      }

      let html = '';
      items.forEach(item => {
        let indBadgeClass = 'badge-industry';
        if (item.industry === '变压器产业') indBadgeClass = 'badge-industry-tf';
        if (item.industry === '电线电缆产业') indBadgeClass = 'badge-industry-cb';

        // 关联指标标签
        let metricsHtml = '<span class="badge-unlinked">底数/未直接入模</span>';
        if (item.associated_metrics && item.associated_metrics.length > 0) {
          metricsHtml = '<div class="metric-tags-cell">' + item.associated_metrics.map(m => {
            const tagClass = m.role === '分子' ? 'metric-tag-num' : 'metric-tag-den';
            return `<a href="特变电工能碳双中心_全量指标分子分母与静态数据开发核对单页.html#metric-${m.metric_id}" target="_blank" class="metric-tag ${tagClass}" title="点击跳转核对单页查看 ${m.metric_id} [${escapeHtml(m.metric_name)}] 公式与分子分母拆解">${m.metric_id} (${m.role})</a>`;
          }).join('') + '</div>';
        }

        html += `
          <tr id="dict-row-${item.id}">
            <td class="col-id">${item.id}</td>
            <td class="col-name"><strong>${escapeHtml(item.name)}</strong></td>
            <td><code class="col-key" title="${item.key}">${item.key}</code></td>
            <td><span class="badge badge-domain">${item.domain}</span></td>
            <td>${metricsHtml}</td>
            <td class="col-unit">${item.unit}</td>
            <td class="mono" style="font-size: 11.5px;">${item.data_type}</td>
            <td style="font-size: 11.5px; color: var(--text-muted);">${item.freq}</td>
            <td class="col-def" title="${escapeHtml(item.definition)}">${escapeHtml(item.definition)}</td>
            <td style="font-weight: 500;">${item.source_sys}</td>
            <td style="font-size: 11.5px; color: var(--text-muted);">${item.protocol}</td>
            <td style="font-size: 11.5px;">${item.spatial_scope}</td>
            <td><span class="badge ${indBadgeClass}">${item.industry}</span></td>
            <td class="col-validation" title="${escapeHtml(item.validation)}">${escapeHtml(item.validation)}</td>
            <td style="text-align: center;">
              <button class="btn-action-icon" onclick="showDetail(${item.id})" title="查看全息画像与接口Schema">🔍 画像</button>
            </td>
          </tr>
        `;
      });

      tbody.innerHTML = html;
    }

    function escapeHtml(text) {
      if (!text) return '';
      return String(text)
        .replace(/&/g, "&amp;")
        .replace(/</g, "&lt;")
        .replace(/>/g, "&gt;")
        .replace(/"/g, "&quot;")
        .replace(/'/g, "&#039;");
    }

    function filterData() {
      const search = document.getElementById('searchInput').value.toLowerCase().trim();
      const industry = document.getElementById('industryFilter').value;
      const source = document.getElementById('sourceFilter').value;
      const metricState = document.getElementById('metricFilter').value;

      filteredList = RAW_DATA.filter(item => {
        if (currentDomain !== 'ALL' && item.domain !== currentDomain) return false;
        if (industry !== 'ALL' && item.industry !== industry) return false;
        if (source !== 'ALL' && !item.source_sys.includes(source)) return false;

        if (metricState === 'LINKED' && (!item.associated_metrics || item.associated_metrics.length === 0)) return false;
        if (metricState === 'UNLINKED' && item.associated_metrics && item.associated_metrics.length > 0) return false;

        if (search) {
          const metricsStr = (item.associated_metrics || []).map(m => m.metric_id + ' ' + m.metric_name + ' ' + m.role).join(' ');
          const match = 
            item.name.toLowerCase().includes(search) ||
            item.key.toLowerCase().includes(search) ||
            item.definition.toLowerCase().includes(search) ||
            item.source_sys.toLowerCase().includes(search) ||
            item.spatial_scope.toLowerCase().includes(search) ||
            String(item.id) === search ||
            ('#' + item.id) === search ||
            metricsStr.toLowerCase().includes(search);
          if (!match) return false;
        }
        return true;
      });

      renderRows(filteredList);
    }

    function selectDomain(domain) {
      currentDomain = domain;
      const pills = document.querySelectorAll('.domain-pills .pill');
      pills.forEach(p => {
        if ((domain === 'ALL' && p.innerText.includes('全部业务领域')) || p.innerText.includes(domain)) {
          p.classList.add('active');
        } else {
          p.classList.remove('active');
        }
      });
      filterData();
    }

    function resetFilters(shouldRender = true) {
      document.getElementById('searchInput').value = '';
      document.getElementById('industryFilter').value = 'ALL';
      document.getElementById('sourceFilter').value = 'ALL';
      document.getElementById('metricFilter').value = 'ALL';
      currentDomain = 'ALL';
      const pills = document.querySelectorAll('.domain-pills .pill');
      pills.forEach((p, idx) => {
        if (idx === 0) p.classList.add('active');
        else p.classList.remove('active');
      });
      if (shouldRender) {
        filteredList = [...RAW_DATA];
        renderRows(filteredList);
      }
    }

    function toggleTheme() {
      document.body.classList.toggle('light-theme');
    }

    function showDetail(id) {
      const item = RAW_DATA.find(x => x.id === id);
      if (!item) return;

      document.getElementById('modalTitle').innerText = `#${item.id} ${item.name} · 全息数据契约`;
      document.getElementById('md-name').innerText = item.name;
      document.getElementById('md-key').innerText = item.key;
      document.getElementById('md-domain').innerText = item.domain;
      document.getElementById('md-unit-type').innerText = `${item.unit} | ${item.data_type}`;
      document.getElementById('md-freq').innerText = item.freq;
      document.getElementById('md-source').innerText = item.source_sys;
      document.getElementById('md-protocol').innerText = item.protocol;
      document.getElementById('md-spatial').innerText = item.spatial_scope;
      document.getElementById('md-definition').innerText = item.definition;
      document.getElementById('md-validation').innerText = item.validation;

      // 填充关联指标板块
      const metricsContainer = document.getElementById('md-metrics-container');
      const metricsCountEl = document.getElementById('md-metrics-count');
      if (item.associated_metrics && item.associated_metrics.length > 0) {
        metricsCountEl.innerText = `共有 ${item.associated_metrics.length} 个核算指标引用该数据项`;
        metricsContainer.innerHTML = `
          <div style="display: flex; flex-direction: column; gap: 8px;">
            ${item.associated_metrics.map(m => `
              <div style="background: var(--card-bg); border: 1px solid var(--card-border); padding: 8px 12px; border-radius: 6px; display: flex; justify-content: space-between; align-items: center;">
                <div style="display: flex; align-items: center; gap: 8px;">
                  <span class="badge ${m.role === '分子' ? 'metric-tag-num' : 'metric-tag-den'} font-mono">${m.metric_id} (${m.role})</span>
                  <span style="font-weight: 600; font-size: 13px; color: var(--text-main);">${escapeHtml(m.metric_name)}</span>
                </div>
                <div style="display: flex; align-items: center; gap: 10px;">
                  <code style="font-size: 11px; background: rgba(0,0,0,0.2); padding: 2px 6px; border-radius: 4px; color: var(--text-muted);">${escapeHtml(m.formula)}</code>
                  <a href="特变电工能碳双中心_全量指标分子分母与静态数据开发核对单页.html#metric-${m.metric_id}" target="_blank" class="btn btn-secondary" style="height: 26px; padding: 0 8px; font-size: 11px;">
                    查看指标 ➔
                  </a>
                </div>
              </div>
            `).join('')}
          </div>
        `;
      } else {
        metricsCountEl.innerText = '未直接作为核算指标分子/分母引用';
        metricsContainer.innerHTML = '<div style="font-size: 12px; color: var(--text-muted);">本数据项属于基础物联底数、工况环境监测或静态备查档案，暂未直接代入指标核算模型公式。</div>';
      }

      // 生成代码
      const tsCode = `// 特变电工全平台基础数据字典契约 - #${item.id}
export interface DictionaryItem_${item.id} {
  /** ${item.name} (${item.unit}) */
  ${item.key}: number;
  domain: "${item.domain}";
  source: "${item.source_sys}";
  protocol: "${item.protocol}";
  validation: "${item.validation}";
}`;
      document.getElementById('md-schema').innerText = tsCode;

      document.getElementById('detailModal').classList.add('active');
    }

    function closeModal() {
      document.getElementById('detailModal').classList.remove('active');
    }

    document.getElementById('detailModal').addEventListener('click', function(e) {
      if (e.target === this) closeModal();
    });

    function showToast(msg) {
      const t = document.getElementById('toast');
      t.innerText = msg;
      t.classList.add('show');
      setTimeout(() => t.classList.remove('show'), 2000);
    }

    // 导出包含 2 个工作表的专业 Excel 工作簿
    function exportExcel() {
      let xml = `<?xml version="1.0" encoding="UTF-8"?>
<?mso-application progid="Excel.Sheet"?>
<Workbook xmlns="urn:schemas-microsoft-com:office:spreadsheet"
 xmlns:o="urn:schemas-microsoft-com:office:office"
 xmlns:x="urn:schemas-microsoft-com:office:excel"
 xmlns:ss="urn:schemas-microsoft-com:office:spreadsheet"
 xmlns:html="http://www.w3.org/TR/REC-html40">
 <DocumentProperties xmlns="urn:schemas-microsoft-com:office:office">
  <Title>特变电工能碳数字化双中心 · 全平台基础数据字典</Title>
  <Author>特变电工数字化研发团队</Author>
  <Created>${new Date().toISOString()}</Created>
 </DocumentProperties>
 <Styles>
  <Style ss:ID="Default" ss:Name="Normal">
   <Alignment ss:Vertical="Center"/>
   <Font ss:FontName="微软雅黑" ss:Size="10" ss:Color="#0F172A"/>
  </Style>
  <Style ss:ID="Header">
   <Alignment ss:Horizontal="Center" ss:Vertical="Center" ss:WrapText="1"/>
   <Borders>
    <Border ss:Position="Bottom" ss:LineStyle="Continuous" ss:Weight="1" ss:Color="#CBD5E1"/>
    <Border ss:Position="Left" ss:LineStyle="Continuous" ss:Weight="1" ss:Color="#CBD5E1"/>
    <Border ss:Position="Right" ss:LineStyle="Continuous" ss:Weight="1" ss:Color="#CBD5E1"/>
    <Border ss:Position="Top" ss:LineStyle="Continuous" ss:Weight="1" ss:Color="#CBD5E1"/>
   </Borders>
   <Font ss:FontName="微软雅黑" ss:Size="10" ss:Color="#FFFFFF" ss:Bold="1"/>
   <Interior ss:Color="#2C7CFF" ss:Pattern="Solid"/>
  </Style>
  <Style ss:ID="CellCenter">
   <Alignment ss:Horizontal="Center" ss:Vertical="Center"/>
   <Borders>
    <Border ss:Position="Bottom" ss:LineStyle="Continuous" ss:Weight="1" ss:Color="#E2E8F0"/>
    <Border ss:Position="Left" ss:LineStyle="Continuous" ss:Weight="1" ss:Color="#E2E8F0"/>
    <Border ss:Position="Right" ss:LineStyle="Continuous" ss:Weight="1" ss:Color="#E2E8F0"/>
    <Border ss:Position="Top" ss:LineStyle="Continuous" ss:Weight="1" ss:Color="#E2E8F0"/>
   </Borders>
  </Style>
  <Style ss:ID="CellLeft">
   <Alignment ss:Horizontal="Left" ss:Vertical="Center" ss:WrapText="1"/>
   <Borders>
    <Border ss:Position="Bottom" ss:LineStyle="Continuous" ss:Weight="1" ss:Color="#E2E8F0"/>
    <Border ss:Position="Left" ss:LineStyle="Continuous" ss:Weight="1" ss:Color="#E2E8F0"/>
    <Border ss:Position="Right" ss:LineStyle="Continuous" ss:Weight="1" ss:Color="#E2E8F0"/>
    <Border ss:Position="Top" ss:LineStyle="Continuous" ss:Weight="1" ss:Color="#E2E8F0"/>
   </Borders>
  </Style>
 </Styles>

 <Worksheet ss:Name="全平台基础数据字典(108项)">
  <Table ss:DefaultColumnWidth="100" ss:DefaultRowHeight="24">
   <Column ss:Width="45"/>
   <Column ss:Width="170"/>
   <Column ss:Width="160"/>
   <Column ss:Width="130"/>
   <Column ss:Width="180"/>
   <Column ss:Width="65"/>
   <Column ss:Width="80"/>
   <Column ss:Width="100"/>
   <Column ss:Width="250"/>
   <Column ss:Width="140"/>
   <Column ss:Width="120"/>
   <Column ss:Width="150"/>
   <Column ss:Width="95"/>
   <Column ss:Width="200"/>
   <Row ss:Height="28">
    <Cell ss:StyleID="Header"><Data ss:Type="String">ID</Data></Cell>
    <Cell ss:StyleID="Header"><Data ss:Type="String">基础数据项中文名称</Data></Cell>
    <Cell ss:StyleID="Header"><Data ss:Type="String">字段英文标识 (Key)</Data></Cell>
    <Cell ss:StyleID="Header"><Data ss:Type="String">业务领域</Data></Cell>
    <Cell ss:StyleID="Header"><Data ss:Type="String">关联核算指标 (M01~M56)</Data></Cell>
    <Cell ss:StyleID="Header"><Data ss:Type="String">量纲单位</Data></Cell>
    <Cell ss:StyleID="Header"><Data ss:Type="String">数据类型</Data></Cell>
    <Cell ss:StyleID="Header"><Data ss:Type="String">采集时效</Data></Cell>
    <Cell ss:StyleID="Header"><Data ss:Type="String">业务物理量定义与口径</Data></Cell>
    <Cell ss:StyleID="Header"><Data ss:Type="String">权威数据源系统</Data></Cell>
    <Cell ss:StyleID="Header"><Data ss:Type="String">通信采集协议</Data></Cell>
    <Cell ss:StyleID="Header"><Data ss:Type="String">空间层级与安装测点</Data></Cell>
    <Cell ss:StyleID="Header"><Data ss:Type="String">产业适用性</Data></Cell>
    <Cell ss:StyleID="Header"><Data ss:Type="String">边界防错与校验规则</Data></Cell>
   </Row>`;

      RAW_DATA.forEach(d => {
        const metricsStr = (d.associated_metrics && d.associated_metrics.length > 0)
          ? d.associated_metrics.map(m => `${m.metric_id}(${m.role})`).join('; ')
          : '-';

        xml += `
   <Row>
    <Cell ss:StyleID="CellCenter"><Data ss:Type="Number">${d.id}</Data></Cell>
    <Cell ss:StyleID="CellLeft"><Data ss:Type="String">${escapeXml(d.name)}</Data></Cell>
    <Cell ss:StyleID="CellLeft"><Data ss:Type="String">${escapeXml(d.key)}</Data></Cell>
    <Cell ss:StyleID="CellCenter"><Data ss:Type="String">${escapeXml(d.domain)}</Data></Cell>
    <Cell ss:StyleID="CellLeft"><Data ss:Type="String">${escapeXml(metricsStr)}</Data></Cell>
    <Cell ss:StyleID="CellCenter"><Data ss:Type="String">${escapeXml(d.unit)}</Data></Cell>
    <Cell ss:StyleID="CellCenter"><Data ss:Type="String">${escapeXml(d.data_type)}</Data></Cell>
    <Cell ss:StyleID="CellCenter"><Data ss:Type="String">${escapeXml(d.freq)}</Data></Cell>
    <Cell ss:StyleID="CellLeft"><Data ss:Type="String">${escapeXml(d.definition)}</Data></Cell>
    <Cell ss:StyleID="CellLeft"><Data ss:Type="String">${escapeXml(d.source_sys)}</Data></Cell>
    <Cell ss:StyleID="CellCenter"><Data ss:Type="String">${escapeXml(d.protocol)}</Data></Cell>
    <Cell ss:StyleID="CellLeft"><Data ss:Type="String">${escapeXml(d.spatial_scope)}</Data></Cell>
    <Cell ss:StyleID="CellCenter"><Data ss:Type="String">${escapeXml(d.industry)}</Data></Cell>
    <Cell ss:StyleID="CellLeft"><Data ss:Type="String">${escapeXml(d.validation)}</Data></Cell>
   </Row>`;
      });

      xml += `
  </Table>
 </Worksheet>
</Workbook>`;

      const blob = new Blob([xml], { type: 'application/vnd.ms-excel;charset=utf-8' });
      const url = URL.createObjectURL(blob);
      const a = document.createElement('a');
      a.href = url;
      a.download = `特变电工能碳双中心_全平台基础数据字典_${new Date().toISOString().slice(0,10)}.xls`;
      document.body.appendChild(a);
      a.click();
      document.body.removeChild(a);
      URL.revokeObjectURL(url);
    }

    function escapeXml(text) {
      if (!text) return '';
      return String(text)
        .replace(/&/g, '&amp;')
        .replace(/</g, '&lt;')
        .replace(/>/g, '&gt;')
        .replace(/"/g, '&quot;')
        .replace(/'/g, '&apos;');
    }

    function exportCsv() {
      const headers = ["ID", "数据项中文名称", "字段英文标识Key", "业务领域", "关联核算指标", "工程单位", "数据类型", "采集时效", "物理量业务定义", "数据源系统", "通信协议", "安装测点空间范围", "产业适用性", "边界安全校验"];
      const rows = [headers.map(h => `"${h}"`).join(',')];

      RAW_DATA.forEach(d => {
        const metricsStr = (d.associated_metrics && d.associated_metrics.length > 0)
          ? d.associated_metrics.map(m => `${m.metric_id}(${m.role})`).join('; ')
          : '-';

        rows.push([
          d.id,
          `"${d.name.replace(/"/g, '""')}"`,
          `"${d.key.replace(/"/g, '""')}"`,
          `"${d.domain.replace(/"/g, '""')}"`,
          `"${metricsStr.replace(/"/g, '""')}"`,
          `"${d.unit.replace(/"/g, '""')}"`,
          `"${d.data_type.replace(/"/g, '""')}"`,
          `"${d.freq.replace(/"/g, '""')}"`,
          `"${d.definition.replace(/"/g, '""')}"`,
          `"${d.source_sys.replace(/"/g, '""')}"`,
          `"${d.protocol.replace(/"/g, '""')}"`,
          `"${d.spatial_scope.replace(/"/g, '""')}"`,
          `"${d.industry.replace(/"/g, '""')}"`,
          `"${d.validation.replace(/"/g, '""')}"`
        ].join(','));
      });

      const csvContent = "﻿" + rows.join('\r\n');
      const blob = new Blob([csvContent], { type: 'text/csv;charset=utf-8;' });
      const url = URL.createObjectURL(blob);
      const a = document.createElement('a');
      a.href = url;
      a.download = `特变电工能碳双中心_全平台基础数据字典_${new Date().toISOString().slice(0,10)}.csv`;
      document.body.appendChild(a);
      a.click();
      document.body.removeChild(a);
      URL.revokeObjectURL(url);
    }

    function copyMarkdown() {
      let md = '| ID | 数据项中文名称 | 字段英文标识 Key | 业务领域 | 关联核算指标 | 工程单位 | 数据类型 | 采集时效 | 物理量业务定义 | 数据源系统 | 通信协议 | 安装测点空间范围 | 产业适用性 |\n';
      md += '| :---: | :--- | :--- | :---: | :--- | :---: | :---: | :---: | :--- | :--- | :---: | :--- | :---: |\n';
      RAW_DATA.forEach(d => {
        const metricsStr = (d.associated_metrics && d.associated_metrics.length > 0)
          ? d.associated_metrics.map(m => `[${m.metric_id} (${m.role})](特变电工能碳双中心_全量指标分子分母与静态数据开发核对单页.html#metric-${m.metric_id})`).join(', ')
          : '-';
        md += `| **#${d.id}** | **${d.name}** | \`${d.key}\` | ${d.domain} | ${metricsStr} | \`${d.unit}\` | \`${d.data_type}\` | ${d.freq} | ${d.definition} | ${d.source_sys} | \`${d.protocol}\` | ${d.spatial_scope} | ${d.industry} |\n`;
      });
      navigator.clipboard.writeText(md).then(() => showToast('已成功复制全量数据字典 Markdown 表格！'));
    }

    function copyJson() {
      navigator.clipboard.writeText(JSON.stringify(RAW_DATA, null, 2)).then(() => showToast('已成功复制全量 108 项 JSON 规范！'));
    }

    // 页面加载完成与 URL 参数自动定位
    window.addEventListener('DOMContentLoaded', () => {
      initTable();
      const urlParams = new URLSearchParams(window.location.search);
      const targetId = urlParams.get('id');
      if (targetId) {
        const idNum = parseInt(targetId);
        if (!isNaN(idNum)) {
          setTimeout(() => {
            resetFilters(false);
            const row = document.getElementById(`dict-row-${idNum}`);
            if (row) {
              row.scrollIntoView({ behavior: 'smooth', block: 'center' });
              row.classList.add('highlight-pulse');
              setTimeout(() => row.classList.remove('highlight-pulse'), 3000);
            }
            showDetail(idNum);
          }, 200);
        }
      }
    });
  </script>
</body>
</html>
