<!DOCTYPE html>
<html lang="zh-CN">
<head>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1.0">
  <title>特变电工能碳数字化双中心 · 全量指标分子分母与静态数据开发核对单页 (v8.0 双向互联版)</title>
  <style>
    :root {
      --primary: #2C7CFF;
      --primary-light: #EBF3FF;
      --primary-dark: #1E5FCC;
      --bg: #F3F7FB;
      --panel: #FFFFFF;
      --border: #DBE6EE;
      --border-subtle: #E2E8F0;
      --text-main: #0F172A;
      --text-sub: #475569;
      --text-muted: #64748B;
      --radius: 8px;
      --num-bg: #EFF6FF;
      --num-border: #BFDBFE;
      --num-text: #1E40AF;
      --den-bg: #FAF5FF;
      --den-border: #E9D5FF;
      --den-text: #7E22CE;
      --success: #10B981;
      --warning: #F59E0B;
      --danger: #EF4444;
      --mono: ui-monospace, SFMono-Regular, Menlo, Monaco, Consolas, "Liberation Mono", "Courier New", monospace;
    }

    * {
      box-sizing: border-box;
      margin: 0;
      padding: 0;
    }

    body {
      font-family: -apple-system, BlinkMacSystemFont, "Segoe UI", Roboto, "Helvetica Neue", Arial, sans-serif;
      background-color: var(--bg);
      color: var(--text-main);
      line-height: 1.5;
      font-size: 13px;
      padding: 20px 24px 60px;
    }

    /* 顶部导航与横幅 */
    .header-panel {
      background: linear-gradient(135deg, #1E293B 0%, #0F172A 100%);
      color: #FFFFFF;
      border-radius: var(--radius);
      padding: 20px 24px;
      margin-bottom: 18px;
      box-shadow: 0 4px 16px rgba(15, 23, 42, 0.12);
      position: relative;
      overflow: hidden;
    }

    .header-panel::after {
      content: '';
      position: absolute;
      top: -40px;
      right: -40px;
      width: 260px;
      height: 260px;
      background: radial-gradient(circle, rgba(44, 124, 255, 0.25) 0%, transparent 70%);
      border-radius: 50%;
      pointer-events: none;
    }

    .header-top {
      display: flex;
      justify-content: space-between;
      align-items: center;
      margin-bottom: 12px;
      flex-wrap: wrap;
      gap: 12px;
    }

    .header-badge {
      display: inline-flex;
      align-items: center;
      gap: 6px;
      background: rgba(255, 255, 255, 0.12);
      border: 1px solid rgba(255, 255, 255, 0.2);
      padding: 3px 10px;
      border-radius: 20px;
      font-size: 11px;
      font-weight: 500;
      color: #93C5FD;
      letter-spacing: 0.5px;
    }

    .header-title {
      font-size: 20px;
      font-weight: 700;
      letter-spacing: 0.5px;
      margin-top: 6px;
    }

    .header-desc {
      font-size: 13px;
      color: #CBD5E1;
      max-width: 1080px;
      line-height: 1.6;
    }

    .rule-callout {
      margin-top: 14px;
      padding: 10px 14px;
      background: rgba(44, 124, 255, 0.15);
      border: 1px solid rgba(44, 124, 255, 0.35);
      border-radius: 6px;
      display: flex;
      align-items: center;
      gap: 10px;
      font-size: 12px;
      color: #BFDBFE;
    }

    .rule-callout strong {
      color: #FFFFFF;
    }

    /* 顶部导航互联大按钮 */
    .top-nav-dict-btn {
      display: inline-flex;
      align-items: center;
      gap: 8px;
      padding: 9px 18px;
      border-radius: 8px;
      background: linear-gradient(135deg, #2C7CFF 0%, #1E5FCC 100%);
      color: #FFFFFF;
      font-weight: 700;
      font-size: 13px;
      text-decoration: none;
      box-shadow: 0 4px 14px rgba(44, 124, 255, 0.35);
      border: 1px solid rgba(255, 255, 255, 0.25);
      transition: all 0.2s ease;
      cursor: pointer;
    }
    .top-nav-dict-btn:hover {
      background: linear-gradient(135deg, #3B82F6 0%, #2563EB 100%);
      box-shadow: 0 6px 20px rgba(44, 124, 255, 0.5);
      transform: translateY(-1px);
    }

    /* 工具栏面板 */
    .toolbar-panel {
      background: var(--panel);
      border: 1px solid var(--border);
      border-radius: var(--radius);
      padding: 14px 18px;
      margin-bottom: 18px;
      display: flex;
      flex-direction: column;
      gap: 12px;
      box-shadow: 0 1px 3px rgba(0,0,0,0.03);
    }

    .toolbar-row {
      display: flex;
      align-items: center;
      justify-content: space-between;
      flex-wrap: wrap;
      gap: 12px;
    }

    .filter-tabs {
      display: flex;
      background: #F1F5F9;
      padding: 3px;
      border-radius: 6px;
      flex-wrap: wrap;
      gap: 2px;
    }

    .filter-tab {
      padding: 6px 12px;
      font-size: 12px;
      font-weight: 600;
      border-radius: 4px;
      border: none;
      background: transparent;
      color: var(--text-sub);
      cursor: pointer;
      transition: all 0.15s;
    }

    .filter-tab.active {
      background: #FFFFFF;
      color: var(--primary);
      box-shadow: 0 1px 3px rgba(0,0,0,0.08);
    }

    .search-box {
      position: relative;
      display: flex;
      align-items: center;
    }

    .search-box input {
      width: 280px;
      height: 36px;
      border: 1px solid var(--border-subtle);
      border-radius: 6px;
      padding: 0 12px 0 32px;
      font-size: 12px;
      outline: none;
      transition: border-color 0.15s;
    }

    .search-box input:focus {
      border-color: var(--primary);
      box-shadow: 0 0 0 2px var(--primary-light);
    }

    .search-box svg {
      position: absolute;
      left: 10px;
      color: var(--text-muted);
      pointer-events: none;
    }

    .btn {
      display: inline-flex;
      align-items: center;
      gap: 6px;
      height: 36px;
      padding: 0 14px;
      border-radius: 6px;
      font-size: 12px;
      font-weight: 600;
      border: 1px solid var(--border-subtle);
      background: #FFFFFF;
      color: var(--text-main);
      cursor: pointer;
      transition: all 0.15s;
    }

    .btn:hover {
      background: #F8FAFC;
      border-color: #CBD5E1;
    }

    .btn-primary {
      background: var(--primary);
      color: #FFFFFF;
      border-color: var(--primary);
    }
    .btn-primary:hover {
      background: var(--primary-dark);
      border-color: var(--primary-dark);
    }

    /* 统计指示条 */
    .stat-bar {
      display: grid;
      grid-template-columns: repeat(auto-fit, minmax(180px, 1fr));
      gap: 12px;
      margin-bottom: 18px;
    }

    .stat-card {
      background: var(--panel);
      border: 1px solid var(--border);
      border-radius: var(--radius);
      padding: 12px 16px;
      display: flex;
      align-items: center;
      justify-content: space-between;
      transition: transform 0.15s, box-shadow 0.15s;
    }
    .stat-card.clickable:hover {
      transform: translateY(-2px);
      box-shadow: 0 4px 12px rgba(44, 124, 255, 0.15);
      border-color: #BFDBFE;
    }

    .stat-label {
      font-size: 11px;
      color: var(--text-muted);
      font-weight: 500;
    }

    .stat-val {
      font-size: 18px;
      font-weight: 700;
      color: var(--text-main);
      font-family: var(--mono);
    }

    /* 表格容器 */
    .table-container {
      background: var(--panel);
      border: 1px solid var(--border);
      border-radius: var(--radius);
      overflow-x: auto;
      box-shadow: 0 1px 4px rgba(0,0,0,0.03);
    }

    table {
      width: 100%;
      border-collapse: collapse;
      text-align: left;
      font-size: 12px;
      min-width: 1460px;
    }

    thead th {
      background: #F8FAFC;
      color: #475569;
      font-weight: 700;
      padding: 10px 12px;
      border-bottom: 1px solid var(--border);
      position: sticky;
      top: 0;
      z-index: 10;
      font-size: 11.5px;
      letter-spacing: 0.3px;
      white-space: nowrap;
    }

    tbody td {
      padding: 8px 12px;
      border-bottom: 1px solid #E2E8F0;
      vertical-align: middle;
      color: #1E293B;
      line-height: 1.45;
    }

    /* 双行样式规范 */
    tr.row-num td {
      border-bottom: 1px dashed #E2E8F0;
    }

    tr.row-den td {
      border-bottom: 2px solid #CBD5E1;
    }

    tbody tr:hover td {
      background-color: #F8FAFD !important;
    }

    /* 徽章样式 */
    .badge {
      display: inline-flex;
      align-items: center;
      padding: 2px 7px;
      border-radius: 4px;
      font-size: 10.5px;
      font-weight: 600;
      white-space: nowrap;
    }

    .badge-primary { background: #DBEAFE; color: #1E40AF; }
    .badge-purple  { background: #F3E8FF; color: #7E22CE; }
    .badge-teal    { background: #CCFBF1; color: #0F766E; }
    .badge-orange  { background: #FFEDD5; color: #C2410C; }
    .badge-slate   { background: #F1F5F9; color: #475569; }
    .badge-rose    { background: #FFE4E6; color: #BE123C; }

    /* 数据字典对应ID极简徽章 */
    .dict-id-badge {
      display: inline-flex;
      align-items: center;
      justify-content: center;
      min-width: 38px;
      height: 24px;
      padding: 0 6px;
      background: #EFF6FF;
      color: #1E40AF;
      border: 1px solid #BFDBFE;
      border-radius: 4px;
      font-size: 11.5px;
      font-weight: 700;
      font-family: var(--mono);
      text-decoration: none;
      transition: all 0.15s ease;
      cursor: pointer;
    }
    .dict-id-badge:hover {
      background: #2C7CFF;
      color: #FFFFFF;
      border-color: #2C7CFF;
      box-shadow: 0 2px 8px rgba(44, 124, 255, 0.35);
      transform: translateY(-1px);
    }
    .dict-id-badge.den {
      background: #FAF5FF;
      color: #7E22CE;
      border-color: #E9D5FF;
    }
    .dict-id-badge.den:hover {
      background: #9333EA;
      color: #FFFFFF;
      border-color: #9333EA;
      box-shadow: 0 2px 8px rgba(147, 51, 234, 0.35);
      transform: translateY(-1px);
    }

    /* 锚点行高亮呼吸动画 */
    @keyframes highlightRowPulse {
      0% { background-color: rgba(44, 124, 255, 0.35) !important; outline: 2px solid #2C7CFF; }
      50% { background-color: rgba(44, 124, 255, 0.15) !important; outline: 2px solid #2C7CFF; }
      100% { background-color: transparent; outline: none; }
    }
    .highlight-metric-pulse {
      animation: highlightRowPulse 2.8s ease-out forwards;
    }

    .formula-box {
      font-family: var(--mono);
      font-size: 11px;
      background: #F1F5F9;
      color: #0F172A;
      padding: 4px 8px;
      border-radius: 4px;
      border-left: 3px solid var(--primary);
      display: inline-block;
      max-width: 100%;
      word-break: break-all;
    }

    /* 卡片网格视图 */
    .cards-grid {
      display: grid;
      grid-template-columns: repeat(auto-fill, minmax(420px, 1fr));
      gap: 16px;
    }

    .metric-card {
      background: var(--panel);
      border: 1px solid var(--border);
      border-radius: var(--radius);
      padding: 16px;
      display: flex;
      flex-direction: column;
      gap: 12px;
      box-shadow: 0 1px 3px rgba(0,0,0,0.03);
      transition: transform 0.15s, box-shadow 0.15s;
    }

    .metric-card:hover {
      transform: translateY(-2px);
      box-shadow: 0 6px 16px rgba(0,0,0,0.06);
    }

    .card-header {
      display: flex;
      justify-content: space-between;
      align-items: flex-start;
      border-bottom: 1px solid #F1F5F9;
      padding-bottom: 10px;
    }

    .card-title {
      font-size: 14px;
      font-weight: 700;
      color: var(--text-main);
    }

    .fraction-box {
      display: flex;
      flex-direction: column;
      gap: 6px;
      background: #F8FAFC;
      border-radius: 6px;
      padding: 10px 12px;
    }

    .fraction-row {
      display: flex;
      flex-direction: column;
      gap: 4px;
      padding: 8px 10px;
      border-radius: 4px;
    }

    .fraction-num {
      background: var(--num-bg);
      border: 1px solid var(--num-border);
    }

    .fraction-den {
      background: var(--den-bg);
      border: 1px solid var(--den-border);
    }

    .fraction-divider {
      height: 2px;
      background: #CBD5E1;
      position: relative;
      margin: 2px 0;
    }

    .fraction-divider::after {
      content: '÷';
      position: absolute;
      top: -10px;
      right: 8px;
      font-size: 14px;
      font-weight: 800;
      color: #94A3B8;
      background: #F8FAFC;
      padding: 0 4px;
    }

    /* 抽屉浮层 (在线验算沙箱) */
    .drawer-overlay {
      position: fixed;
      inset: 0;
      background: rgba(15, 23, 42, 0.45);
      backdrop-filter: blur(2px);
      z-index: 100;
      opacity: 0;
      pointer-events: none;
      transition: opacity 0.2s;
    }

    .drawer-overlay.open {
      opacity: 1;
      pointer-events: auto;
    }

    .sandbox-drawer {
      position: fixed;
      top: 0;
      right: -540px;
      bottom: 0;
      width: 520px;
      background: #FFFFFF;
      box-shadow: -4px 0 24px rgba(0,0,0,0.15);
      z-index: 101;
      transition: right 0.25s cubic-bezier(0.16, 1, 0.3, 1);
      display: flex;
      flex-direction: column;
      padding: 24px;
      overflow-y: auto;
    }

    .sandbox-drawer.open {
      right: 0;
    }

    .sandbox-header {
      display: flex;
      justify-content: space-between;
      align-items: center;
      margin-bottom: 20px;
      padding-bottom: 12px;
      border-bottom: 1px solid var(--border);
    }

    .sandbox-title {
      font-size: 16px;
      font-weight: 700;
      color: var(--text-main);
    }

    .btn-close {
      background: none;
      border: none;
      font-size: 18px;
      cursor: pointer;
      color: var(--text-muted);
    }
    .btn-close:hover {
      color: var(--text-main);
    }

    .form-group {
      margin-bottom: 14px;
    }

    .form-label {
      display: flex;
      justify-content: space-between;
      font-size: 11.5px;
      font-weight: 600;
      color: var(--text-sub);
      margin-bottom: 4px;
    }

    .form-input {
      width: 100%;
      height: 36px;
      border: 1px solid var(--border-subtle);
      border-radius: 6px;
      padding: 0 10px;
      font-size: 13px;
      font-family: var(--mono);
      outline: none;
      transition: border-color 0.15s;
    }

    .form-input:focus {
      border-color: var(--primary);
      box-shadow: 0 0 0 2px var(--primary-light);
    }

    .sandbox-calc-box {
      background: #0F172A;
      color: #F8FAFC;
      border-radius: 6px;
      padding: 16px;
      margin-top: 10px;
      margin-bottom: 14px;
    }

    .code-preview {
      background: #1E293B;
      color: #E2E8F0;
      font-family: var(--mono);
      font-size: 11px;
      padding: 12px;
      border-radius: 6px;
      overflow-x: auto;
      white-space: pre-wrap;
      line-height: 1.5;
    }

    /* 静态基准卡片视图 */
    .benchmark-grid {
      display: grid;
      grid-template-columns: repeat(auto-fit, minmax(360px, 1fr));
      gap: 16px;
    }

    .benchmark-card {
      background: var(--panel);
      border: 1px solid var(--border);
      border-radius: var(--radius);
      padding: 16px;
    }

    .benchmark-card-title {
      font-size: 14px;
      font-weight: 700;
      color: var(--text-main);
      margin-bottom: 10px;
      display: flex;
      align-items: center;
      gap: 8px;
    }

    /* 字典预览快速弹窗 Modal */
    .dict-modal {
      position: fixed;
      top: 50%;
      left: 50%;
      transform: translate(-50%, -50%) scale(0.95);
      width: 600px;
      max-width: 90vw;
      max-height: 85vh;
      background: #FFFFFF;
      border-radius: var(--radius);
      box-shadow: 0 20px 40px rgba(15, 23, 42, 0.25);
      z-index: 102;
      opacity: 0;
      pointer-events: none;
      transition: all 0.2s cubic-bezier(0.16, 1, 0.3, 1);
      display: flex;
      flex-direction: column;
      overflow: hidden;
      border: 1px solid var(--border);
    }

    .dict-modal.open {
      opacity: 1;
      pointer-events: auto;
      transform: translate(-50%, -50%) scale(1);
    }

    .dict-modal-header {
      display: flex;
      justify-content: space-between;
      align-items: center;
      padding: 16px 20px;
      background: #F8FAFC;
      border-bottom: 1px solid var(--border);
    }

    .dict-modal-body {
      padding: 20px;
      overflow-y: auto;
    }

    .dict-modal-footer {
      display: flex;
      justify-content: space-between;
      align-items: center;
      padding: 12px 20px;
      background: #F8FAFC;
      border-top: 1px solid var(--border);
    }

    .dict-detail-table {
      width: 100%;
      border-collapse: collapse;
      min-width: unset;
    }

    .dict-detail-table td {
      padding: 8px 10px;
      border-bottom: 1px solid #F1F5F9;
      font-size: 12.5px;
    }

    .dict-detail-table td.label-cell {
      width: 120px;
      font-weight: 600;
      color: var(--text-muted);
      background: #F8FAFC;
    }
  </style>
</head>
<body>

  <!-- 顶部横幅 -->
  <div class="header-panel">
    <div class="header-top">
      <div>
        <div class="header-badge">
          <span>●</span> TBEA DUAL-CENTER ENGINEERING CONTRACT · V8.0
        </div>
        <h1 class="header-title">特变电工能碳数字化双中心 · 全量指标分子分母与静态数据开发核对单页</h1>
      </div>
      <div style="display: flex; align-items: center; gap: 10px;">
        <a href="特变电工能碳双中心_全平台参数与指标点表_开发可编辑版.html" target="_blank" class="top-nav-dict-btn" style="background: linear-gradient(135deg, #00D492 0%, #059669 100%);" title="在新标签页中打开全平台 164 项参数与指标点表（支持就地行内编辑、导入导出）">
          <span>📑 全平台点表 (可编辑)</span>
          <svg width="14" height="14" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.5"><path d="M18 13v6a2 2 0 0 1-2 2H5a2 2 0 0 1-2-2V8a2 2 0 0 1 2-2h6"></path><polyline points="15 3 21 3 21 9"></polyline><line x1="10" y1="14" x2="21" y2="3"></line></svg>
        </a>
        <a href="特变电工能碳双中心_全平台基础数据字典.html" target="_blank" class="top-nav-dict-btn" title="在新标签页中打开拥有 108 项基础底数的数据字典">
          <span>📚 打开全平台基础数据字典 (108项)</span>
          <svg width="14" height="14" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.5"><path d="M18 13v6a2 2 0 0 1-2 2H5a2 2 0 0 1-2-2V8a2 2 0 0 1 2-2h6"></path><polyline points="15 3 21 3 21 9"></polyline><line x1="10" y1="14" x2="21" y2="3"></line></svg>
        </a>
      </div>
    </div>
    <div class="header-desc">
      本单页为特变电工（TBEA）“零碳园区集控中心”与“产品碳足迹集采中心”全栈开发、数仓建模、指标服务及 QA 测试团队的权威开发核对基准。
      <strong>v8.0 全景互通升级：分子与分母数据精准指向全平台基础数据字典对应 ID（如 📖 字典 #1），支持双向点击跳转、参数高亮定位及页内即时属性预览；全面支持多工作表 Excel 导出与离线 CSV 导出。</strong>
    </div>
    <div class="rule-callout">
      <svg width="18" height="18" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><path d="M12 22s8-4 8-10V5l-8-3-8 3v7c0 6 8 10 8 10z"/></svg>
      <div>
        <strong>双向工程互联契约：</strong>
        全量 56 项指标与全平台 108 项基础数据字典无缝互锁。点击分子/分母字典徽章可直达对应字典项并自动展开画像；从数据字典点击关联指标标签可一键定位回本页对应指标行。
      </div>
    </div>
  </div>

  <!-- 统计指标指示条 -->
  <div class="stat-bar">
    <div class="stat-card">
      <div>
        <div class="stat-label">核算指标全量</div>
        <div class="stat-val" style="color: var(--primary);">56 <span style="font-size: 12px; font-weight: normal; color: var(--text-muted);">项</span></div>
      </div>
      <span class="badge badge-primary">7 大业务领域</span>
    </div>
    <div class="stat-card clickable" onclick="window.open('特变电工能碳双中心_全平台基础数据字典.html', '_blank')" title="点击直达基础数据字典">
      <div>
        <div class="stat-label">关联基础数据字典</div>
        <div class="stat-val" style="color: #7E22CE;">108 <span style="font-size: 12px; font-weight: normal; color: var(--text-muted);">项基础底数</span></div>
      </div>
      <span class="badge badge-purple">🔗 双向互通联动</span>
    </div>
    <div class="stat-card">
      <div>
        <div class="stat-label">静态折标/碳因子</div>
        <div class="stat-val" style="color: var(--success);">28 <span style="font-size: 12px; font-weight: normal; color: var(--text-muted);">条基准参数</span></div>
      </div>
      <span class="badge badge-teal">国标/行业认证</span>
    </div>
    <div class="stat-card">
      <div>
        <div class="stat-label">无工序企业白名单</div>
        <div class="stat-val" style="color: var(--danger);">10 <span style="font-size: 12px; font-weight: normal; color: var(--text-muted);">家阻断企业</span></div>
      </div>
      <span class="badge badge-rose">单行暂无工序</span>
    </div>
  </div>

  <!-- 顶部控制与工具栏 -->
  <div class="toolbar-panel">
    <div class="toolbar-row">
      <!-- 领域过滤 Tabs -->
      <div class="filter-tabs" id="domainTabs">
        <button class="filter-tab active" onclick="setDomainFilter('ALL')">全部指标 (56)</button>
        <button class="filter-tab" onclick="setDomainFilter('集中监管')">集中监管 (14)</button>
        <button class="filter-tab" onclick="setDomainFilter('专项能效与评估')">专项能效与评估 (9)</button>
        <button class="filter-tab" onclick="setDomainFilter('能效对标分析')">能效对标分析 (14)</button>
        <button class="filter-tab" onclick="setDomainFilter('集中监控大屏')">集中监控大屏 (3)</button>
        <button class="filter-tab" onclick="setDomainFilter('碳足迹集采中心')">碳足迹核算 (8)</button>
        <button class="filter-tab" onclick="setDomainFilter('CBAM碳关税')">CBAM 碳关税 (5)</button>
        <button class="filter-tab" onclick="setDomainFilter('静态基准参数')">静态基准模型 (3)</button>
      </div>

      <!-- 搜索框 -->
      <div class="search-box">
        <svg width="14" height="14" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><circle cx="11" cy="11" r="8"/><path d="m21 21-4.3-4.3"/></svg>
        <input type="text" id="searchInput" placeholder="搜索指标名称、字段名称、字典ID、测点系统..." oninput="handleSearch()">
      </div>
    </div>

    <div class="toolbar-row" style="border-top: 1px solid #F1F5F9; padding-top: 10px;">
      <!-- 产业类型过滤 -->
      <div style="display: flex; align-items: center; gap: 8px; font-size: 12px;">
        <span style="color: var(--text-muted); font-weight: 600;">产业专属：</span>
        <div class="filter-tabs" style="background: #F8FAFC;">
          <button class="filter-tab active" id="btn-ind-all" onclick="setIndustryFilter('ALL')">全部产业</button>
          <button class="filter-tab" id="btn-ind-trans" onclick="setIndustryFilter('变压器')">变压器专属 (万kVA分母)</button>
          <button class="filter-tab" id="btn-ind-cable" onclick="setIndustryFilter('线缆')">线缆专属 (万km·mm²分母)</button>
          <button class="filter-tab" id="btn-ind-gen" onclick="setIndustryFilter('通用')">通用综合</button>
        </div>
      </div>

      <!-- 视图与导出按钮组 -->
      <div style="display: flex; align-items: center; gap: 8px;">
        <div class="filter-tabs">
          <button class="filter-tab active" id="viewTab-dualrow" onclick="switchView('dualrow')">📐 双行紧凑表 (推荐)</button>
          <button class="filter-tab" id="viewTab-cards" onclick="switchView('cards')">🔲 分式卡片网格</button>
          <button class="filter-tab" id="viewTab-benchmarks" onclick="switchView('benchmarks')">📋 静态因子库 (28)</button>
        </div>

        <button class="btn btn-primary" onclick="exportExcel()" title="导出带样式三工作表 Excel 文件">
          <svg width="14" height="14" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><path d="M21 15v4a2 2 0 0 1-2 2H5a2 2 0 0 1-2-2v-4"/><polyline points="7 10 12 15 17 10"/><line x1="12" y1="15" x2="12" y2="3"/></svg>
          <span>导出 Excel (含字典)</span>
        </button>

        <button class="btn" onclick="exportCSV()" title="导出 UTF-8 CSV 文件">
          <span>导出 CSV</span>
        </button>

        <button class="btn" onclick="copyTableMarkdown()" title="复制全量 Markdown 表格">
          <span>复制 MD</span>
        </button>

        <button class="btn" onclick="copyAllJSON()" title="复制全量指标契约 JSON">
          <span>复制 JSON</span>
        </button>
      </div>
    </div>
  </div>

  <!-- 1. 表格视图 (全面去除代码列与英文Key，增加字典ID徽章) -->
  <div id="view-metrics-table" class="table-container">
    <table>
      <thead id="metricsTableHead">
        <!-- 动态生成表头 -->
      </thead>
      <tbody id="metricsTableBody">
        <!-- 动态生成双行或单行数据 -->
      </tbody>
    </table>
  </div>

  <!-- 2. 分式结构卡片视图 -->
  <div id="view-metrics-cards" class="cards-grid" style="display: none;">
    <!-- 动态生成卡片 -->
  </div>

  <!-- 3. 静态字典速查视图 -->
  <div id="view-benchmarks" style="display: none;">
    <div class="benchmark-grid" id="benchmarkGrid">
      <!-- 动态生成静态字典 -->
    </div>
  </div>

  <!-- 抽屉遮罩 -->
  <div class="drawer-overlay" id="drawerOverlay" onclick="closeAllDrawers()"></div>

  <!-- 在线验算沙箱抽屉 -->
  <div class="sandbox-drawer" id="sandboxDrawer">
    <div class="sandbox-header">
      <div class="sandbox-title">
        <span>🧪 在线计算与沙箱验算</span>
      </div>
      <button class="btn-close" onclick="closeSandboxDrawer()">✕</button>
    </div>
    <div id="sandboxContent">
      <!-- 动态填充沙箱交互 -->
    </div>
  </div>

  <!-- 基础数据字典项快速预览 Modal -->
  <div class="dict-modal" id="dictPreviewModal">
    <div class="dict-modal-header">
      <div style="display: flex; align-items: center; gap: 8px;">
        <span class="badge badge-purple font-mono" id="modalDictId">#1</span>
        <span style="font-weight: 700; font-size: 15px; color: var(--text-main);" id="modalDictName">数据项名称</span>
      </div>
      <button class="btn-close" onclick="closeDictModal()">✕</button>
    </div>
    <div class="dict-modal-body">
      <table class="dict-detail-table">
        <tbody>
          <tr>
            <td class="label-cell">业务领域</td>
            <td id="modalDictDomain">-</td>
            <td class="label-cell">工程计量单位</td>
            <td id="modalDictUnit" class="font-mono font-bold" style="color: var(--primary);">-</td>
          </tr>
          <tr>
            <td class="label-cell">英文标识 Key</td>
            <td id="modalDictKey" class="font-mono">-</td>
            <td class="label-cell">数据类型精度</td>
            <td id="modalDictType" class="font-mono">-</td>
          </tr>
          <tr>
            <td class="label-cell">采集更新频率</td>
            <td id="modalDictFreq">-</td>
            <td class="label-cell">产业适用性</td>
            <td id="modalDictIndustry">-</td>
          </tr>
          <tr>
            <td class="label-cell">权威源系统</td>
            <td id="modalDictSource" style="font-weight: 600;">-</td>
            <td class="label-cell">传输通信协议</td>
            <td id="modalDictProtocol" class="font-mono">-</td>
          </tr>
          <tr>
            <td class="label-cell">空间物理测点</td>
            <td colspan="3" id="modalDictSpatial">-</td>
          </tr>
          <tr>
            <td class="label-cell">物理量业务定义</td>
            <td colspan="3" id="modalDictDef" style="line-height: 1.6; color: #334155;">-</td>
          </tr>
          <tr>
            <td class="label-cell">边界与安全校验</td>
            <td colspan="3" id="modalDictValidation" style="color: #92400E; font-size: 12px;">-</td>
          </tr>
        </tbody>
      </table>
    </div>
    <div class="dict-modal-footer">
      <span style="font-size: 12px; color: var(--text-muted);">特变电工能碳数字化双中心 · 工业数据治理基准</span>
      <a id="modalDictDirectLink" href="#" target="_blank" class="btn btn-primary" style="height: 32px; font-size: 12px;">
        <span>在基础数据字典中打开 ➔</span>
      </a>
    </div>
  </div>

  <!-- 数据源定义 -->
  <script>
    const METRICS_DATA = [
  {
    "id": "M01",
    "code": "METRIC_MON_TOTAL_ENERGY",
    "name": "全厂/园区综合能耗",
    "domain": "集中监管",
    "industry": "通用综合",
    "numerator": "全介质实物消耗量折标煤累加之和 ∑(E_i × K_i)",
    "num_source": "SCADA计量总表/DWD_ENERGY_CONSUMPTION (电力/水/天然气/外购蒸汽/柴油/液氮)",
    "denominator": "统计周期自然天数 T (算日均)；若核算总量则分母为 1",
    "den_source": "日历统计周期 / 系统时钟基准",
    "time_dim": "逐时连续采样 / 逐日累加 / 逐月结算汇总",
    "spatial_dim": "集团 ➔ 15大产业园区 ➔ 单体工厂 ➔ 进线计量关口",
    "source_system": "SCADA 动力监控系统、DWD_ENERGY_CONSUMPTION 能源数仓",
    "acquisition_mode": "多功能电表、涡街流量计通过 RS-485 / Modbus-TCP 秒级自动采录",
    "formula": "E_{total} = \\sum_{i=1}^n (E_i \\times K_i) \\div T",
    "relation_desc": "【加权折标累加】将全厂 8 大能源介质实物量乘以各自国家折标煤系数转换为标准煤量后累加求和，再除以统计天数得到日均能耗（或直接取总量）。",
    "static_param": "折标系数: 电0.1229 kgce/kWh, 气1.2143 kgce/m³, 汽0.0943 kgce/kg, 柴1.4571 kgce/kg, 水0.0857 kgce/t",
    "unit": "tce",
    "fallback": "单介质缺失置 0 累加；全量测点断线输出 -- (E_CALC_DATA_EMPTY)",
    "sample_num": 1250000,
    "sample_den": 1,
    "sample_coef": 0.1229,
    "calc_type": "product_sum",
    "num_unit": "tce",
    "den_unit": "天 (d)",
    "num_time_dim": "逐时连续采样 / 逐日累加",
    "num_spatial_dim": "全厂各能源介质一级计量总表",
    "den_time_dim": "统计周期日历天数 (总量核算为1)",
    "den_spatial_dim": "企业法人统计核算周期",
    "num_source_sys": "SCADA 动力监控系统、DWD 数仓",
    "num_acq_mode": "多功能表计 RS-485 / Modbus-TCP 秒级采录",
    "den_source_sys": "系统日历 / ERP 会计期间",
    "den_acq_mode": "时钟基准自动计算自然天数",
    "num_param": "电0.1229, 气1.2143, 汽0.0943, 柴1.4571",
    "den_param": "日历周期自然天数 T (或固定常数1)",
    "num_field_cn": "全介质折标综合能耗",
    "num_field_en": "total_std_coal_consumption",
    "den_field_cn": "统计周期自然天数",
    "den_field_en": "stat_calendar_days",
    "num_dict_id": 1,
    "num_dict_name": "总用电量 (全厂有功电度)",
    "num_dict_key": "total_active_energy_kwh",
    "num_dict_unit": "kWh",
    "num_dict_source": "SCADA系统 / EMS能源管理系统",
    "den_dict_id": 91,
    "den_dict_name": "表计资产编号 (Meter Tag)",
    "den_dict_key": "meter_asset_serial_tag",
    "den_dict_unit": "-",
    "den_dict_source": "ERP设备资产台账 / 物联网平台",
    "num_stat_group": "全集团6大经营公司全部法人实体综合能耗月度全口径汇算累加 ∑(E_company)",
    "num_stat_company": "所属各制造分厂/车间多介质折标能耗物理求和并扣除内部转供",
    "num_stat_plant": "动力车间 SCADA 一级总表多介质实测用量折标煤实时积算",
    "den_stat_group": "全集团统一定义财年/季度日历天数 T (月度30/31天，年度365天)",
    "den_stat_company": "经营核算月度自然天数 (核算总量时固定基数为1)",
    "den_stat_plant": "工厂生产运行自然天数 (核算总量时固定基数为1)"
  },
  {
    "id": "M02",
    "code": "METRIC_MON_GREEN_RATIO",
    "name": "综合绿电消纳率",
    "domain": "集中监管",
    "industry": "通用综合",
    "numerator": "园区自发自用光伏量 + 市场化交易直供绿电量 + 绿证核销等效电量",
    "num_source": "EMS微电网逆变器并网计量表 + 电力交易中心合同绿电发票凭证",
    "denominator": "全厂/园区总用电量 (市电网购电量 + 分布式光伏自发自用电量 + 储能放电量)",
    "den_source": "总降压变电站进线关口总表 (SCADA_ELEC_INLET) 累计有功电量",
    "time_dim": "逐日计算 / 月度计费结算周期",
    "spatial_dim": "全厂 / 园区级供电总母线关口",
    "source_system": "EMS 微电网系统 + 北京/广州电力交易中心发票 + 中国绿色电力证书核销平台",
    "acquisition_mode": "并网计量柜智能电表秒级遥测 + 财务 ERP 发票凭证 OCR/API 结构化解析",
    "formula": "R_{green} = \\frac{E_{pv\\_self} + E_{green\\_market} + E_{green\\_cert}}{E_{elec\\_total}} \\times 100\\%",
    "relation_desc": "【比例分配 (分子÷分母)】分子为所有绿电来源之和，分母为全厂全部用电量。两者相除反映全厂清洁绿色电力占总能耗的比重。分母为0输出 --。",
    "static_param": "绿电消纳折算因子: 1.0 (度电等额冲抵市电)",
    "unit": "%",
    "fallback": "分母总用电量 E_{elec_total} == 0 时安全输出 -- (E_CALC_UNIT_DIV_ZERO_SOFT)",
    "sample_num": 420000,
    "sample_den": 1050000,
    "sample_coef": 100,
    "calc_type": "ratio",
    "num_unit": "kWh",
    "den_unit": "kWh",
    "num_time_dim": "逐日结算 / 月度对账",
    "num_spatial_dim": "光伏并网柜 + 绿电结算关口",
    "den_time_dim": "逐日统计 / 月度计费周期",
    "den_spatial_dim": "110kV/35kV 总降压变电站进线关口",
    "num_source_sys": "EMS 微电网 + 电力交易中心凭证",
    "num_acq_mode": "逆变器电表 + 绿电发票 OCR 自动入账",
    "den_source_sys": "SCADA 变电站自动化系统",
    "den_acq_mode": "IEC 61850 规约关口表秒级上传",
    "num_param": "光伏自用+直供绿电+绿证冲抵 (因子1.0)",
    "den_param": "全厂总用电量 (市电+光伏自用+储能放电)",
    "num_field_cn": "综合绿电消纳总电量",
    "num_field_en": "green_power_consumption",
    "den_field_cn": "全厂总用电量",
    "den_field_en": "total_power_consumption",
    "num_dict_id": 3,
    "num_dict_name": "直供绿电消纳量",
    "num_dict_key": "green_power_consumed_kwh",
    "num_dict_unit": "kWh",
    "num_dict_source": "EMS微电网系统 / 逆变器总输出表",
    "den_dict_id": 1,
    "den_dict_name": "总用电量 (全厂有功电度)",
    "den_dict_key": "total_active_energy_kwh",
    "den_dict_unit": "kWh",
    "den_dict_source": "SCADA系统 / EMS能源管理系统",
    "num_stat_group": "各经营公司自发自用绿电 + 市场交易直供绿电 + 绿证核销冲抵量总和",
    "num_stat_company": "公司本部及下属分厂屋顶光伏自用电量与购入交易绿电加总",
    "num_stat_plant": "厂区逆变器并网自发自用表计 + 绿电消纳关口表结算凭证",
    "den_stat_group": "全集团各经营公司总用电量全口径汇总累加",
    "den_stat_company": "公司所属各工厂进线关口表与配电总母线用电量总和",
    "den_stat_plant": "厂区总降变电站进线总关口表 (SCADA_ELEC_INLET) 累计有功电量"
  },
  {
    "id": "M03",
    "code": "METRIC_MON_GRID_RATIO",
    "name": "市电网购电量比例",
    "domain": "集中监管",
    "industry": "通用综合",
    "numerator": "国家电网关口表计费有功电量实物量 (市电网购量)",
    "num_source": "国网计量关口表 SCADA_GRID_KWHT (正向有功电量)",
    "denominator": "全厂总用电量 (市电网购电量 + 分布式光伏自发自用电量)",
    "den_source": "全厂配电总母线综合电量 SCADA_TOTAL_KWHT",
    "time_dim": "15分钟采样冻结 / 逐日累计 / 月度对账周期",
    "spatial_dim": "全厂 110kV/35kV 总降压变电站进线关口",
    "source_system": "国家电网公用计量表 SCADA_GRID_KWHT + 全厂配电总母线综合电量表",
    "acquisition_mode": "国网远动装置 / SCADA 自动化系统 IEC 61850 规约自动上传",
    "formula": "R_{grid} = \\frac{E_{grid}}{E_{elec\\_total}} \\times 100\\%",
    "relation_desc": "【互补比例 (分子÷分母)】分子为外部电网市电供电量，分母为全厂总用电量。与绿电消纳率互补，反映对传统公用电网的依赖度。",
    "static_param": "基准供电结构内控目标: 市电占比 ≤ 65.0%",
    "unit": "%",
    "fallback": "分母总用电量为 0 时输出 -- (E_CALC_UNIT_DIV_ZERO_SOFT)",
    "sample_num": 630000,
    "sample_den": 1050000,
    "sample_coef": 100,
    "calc_type": "ratio",
    "num_unit": "kWh",
    "den_unit": "kWh",
    "num_time_dim": "15分钟冻结 / 逐日累计",
    "num_spatial_dim": "国网供电计量关口表",
    "den_time_dim": "15分钟冻结 / 逐日累计",
    "den_spatial_dim": "全厂配电总母线综合电量表",
    "num_source_sys": "国家电网关口表 SCADA_GRID_KWHT",
    "num_acq_mode": "远动测控装置自动采录",
    "den_source_sys": "全厂配电总母线 SCADA_TOTAL_KWHT",
    "den_acq_mode": "变电站后台系统连续累加",
    "num_param": "国网购电正向有功电量实物量",
    "den_param": "内控目标: 市电占比 ≤ 65.0%",
    "num_field_cn": "市电网购结算电量",
    "num_field_en": "grid_power_purchased",
    "den_field_cn": "全厂总用电量",
    "den_field_en": "total_power_consumption",
    "num_dict_id": 2,
    "num_dict_name": "市电输入电量 (外购网电)",
    "num_dict_key": "grid_purchased_energy_kwh",
    "num_dict_unit": "kWh",
    "num_dict_source": "国网计量关口表 / SCADA系统",
    "den_dict_id": 1,
    "den_dict_name": "总用电量 (全厂有功电度)",
    "den_dict_key": "total_active_energy_kwh",
    "den_dict_unit": "kWh",
    "den_dict_source": "SCADA系统 / EMS能源管理系统",
    "num_stat_group": "集团汇总各经营公司向国家电网采购结算总电量",
    "num_stat_company": "汇总公司各分厂国网结算户号正向有功电量发票实物量",
    "num_stat_plant": "厂区总降变电站国网供电计量关口表正向有功电量读数",
    "den_stat_group": "全集团各经营公司总用电量全口径汇算求和",
    "den_stat_company": "公司所属工厂全部用电负荷加总",
    "den_stat_plant": "厂区配电总母线综合电量表 (SCADA_TOTAL_KWHT) 累计值"
  },
  {
    "id": "M04",
    "code": "METRIC_MON_TOU_SHARP_RATIO",
    "name": "尖峰时段用电量占比",
    "domain": "集中监管",
    "industry": "通用综合",
    "numerator": "尖峰时段 (09:00-11:00 / 18:00-20:00) 累计有功电量",
    "num_source": "多功能智能电表分时电量寄存器 Tag: ELEC_SHARP_KWH",
    "denominator": "全天/全期总用电量 E_{total} (尖+峰+平+谷总和)",
    "den_source": "多功能智能电表总有功电量 Tag: ELEC_TOTAL_KWH",
    "time_dim": "15分钟冻结 / 每日分时段汇总",
    "spatial_dim": "变电站出线回路 ➔ 重点生产车间变压器低压侧",
    "source_system": "0.2S 级高精度复费率多功能电表 + 工业电能管理系统",
    "acquisition_mode": "Modbus-RTU 经串口服务器透明传输，后台时段费率引擎自动切分",
    "formula": "R_{sharp} = \\frac{E_{sharp}}{E_{total}} \\times 100\\%",
    "relation_desc": "【分时结构占比 (分子÷分母)】分子为电价最高时段用电量，分母为全天总用电量。反映高成本时段负荷集中度，为储能削峰提供依据。",
    "static_param": "尖峰电价为平段 1.8~2.0 倍 (标准色: #FF6536)",
    "unit": "%",
    "fallback": "分母总电量为 0 时输出 -- (E_CALC_UNIT_DIV_ZERO_SOFT)",
    "sample_num": 172200,
    "sample_den": 1050000,
    "sample_coef": 100,
    "calc_type": "ratio",
    "num_unit": "kWh",
    "den_unit": "kWh",
    "num_time_dim": "尖峰时段 (09-11 / 18-20)",
    "num_spatial_dim": "车间变压器低压出线回路",
    "den_time_dim": "全天 24 小时连续累计",
    "den_spatial_dim": "车间低压配电总母线回路",
    "num_source_sys": "0.2S 级复费率多功能智能电表",
    "num_acq_mode": "Modbus-RTU 经串口服务器分时段采录",
    "den_source_sys": "智能电表总电量寄存器",
    "den_acq_mode": "Modbus-RTU 周期轮询总有功",
    "num_param": "尖峰费率: 1.42 元/kWh (标准色 #FF6536)",
    "den_param": "全天尖峰平谷 4 时段电量总和",
    "num_field_cn": "尖峰时段用电量",
    "num_field_en": "sharp_period_power",
    "den_field_cn": "全周期总用电量",
    "den_field_en": "total_period_power",
    "num_dict_id": 9,
    "num_dict_name": "分时尖峰用电量 (Sharp)",
    "num_dict_key": "tou_sharp_energy_kwh",
    "num_dict_unit": "kWh",
    "num_dict_source": "多功能分时计费电表 / EMS系统",
    "den_dict_id": 1,
    "den_dict_name": "总用电量 (全厂有功电度)",
    "den_dict_key": "total_active_energy_kwh",
    "den_dict_unit": "kWh",
    "den_dict_source": "SCADA系统 / EMS能源管理系统",
    "num_stat_group": "按属地发改委尖峰时段对各公司尖峰电量分类汇总统计",
    "num_stat_company": "汇总所属车间变压器回路尖峰时段智能表计电量",
    "num_stat_plant": "车间低压出线回路 0.2S 复费率电表尖峰寄存器 (ELEC_SHARP_KWH)",
    "den_stat_group": "全集团各公司全天/全期总用电量汇总累加",
    "den_stat_company": "公司所属工厂全周期总用电量汇总",
    "den_stat_plant": "车间低压配电总母线 24 小时累计有功电量 (ELEC_TOTAL_KWH)"
  },
  {
    "id": "M05",
    "code": "METRIC_MON_TOU_PEAK_RATIO",
    "name": "高峰时段用电量占比",
    "domain": "集中监管",
    "industry": "通用综合",
    "numerator": "高峰时段 (08:00-09:00 / 11:00-18:00 / 20:00-22:00) 累计电量",
    "num_source": "多功能智能电表分时电量寄存器 Tag: ELEC_PEAK_KWH",
    "denominator": "全天/全期总用电量 E_{total}",
    "den_source": "多功能智能电表总有功电量 Tag: ELEC_TOTAL_KWH",
    "time_dim": "15分钟冻结 / 每日分时段汇总",
    "spatial_dim": "变电站出线回路 ➔ 重点生产车间变压器低压侧",
    "source_system": "0.2S 级高精度复费率多功能电表 + 工业电能管理系统",
    "acquisition_mode": "Modbus-RTU 经串口服务器透明传输，后台时段费率引擎自动切分",
    "formula": "R_{peak} = \\frac{E_{peak}}{E_{total}} \\times 100\\%",
    "relation_desc": "【分时结构占比 (分子÷分母)】分子为高峰时段电量，分母为全天总用电量。反映白天生产主要负荷分布情况。",
    "static_param": "高峰电价为平段 1.5 倍 (标准色: #FFBA00)",
    "unit": "%",
    "fallback": "分母总电量为 0 时输出 -- (E_CALC_UNIT_DIV_ZERO_SOFT)",
    "sample_num": 399000,
    "sample_den": 1050000,
    "sample_coef": 100,
    "calc_type": "ratio",
    "num_unit": "kWh",
    "den_unit": "kWh",
    "num_time_dim": "高峰时段 (08-09/11-18/20-22)",
    "num_spatial_dim": "车间变压器低压出线回路",
    "den_time_dim": "全天 24 小时连续累计",
    "den_spatial_dim": "车间低压配电总母线回路",
    "num_source_sys": "0.2S 级复费率智能电表",
    "num_acq_mode": "Modbus-RTU 经串口服务器分时段采录",
    "den_source_sys": "智能电表总电量寄存器",
    "den_acq_mode": "Modbus-RTU 周期轮询总有功",
    "num_param": "高峰费率: 1.15 元/kWh (标准色 #FFBA00)",
    "den_param": "全天 4 时段电量总和",
    "num_field_cn": "高峰时段用电量",
    "num_field_en": "peak_period_power",
    "den_field_cn": "全周期总用电量",
    "den_field_en": "total_period_power",
    "num_dict_id": 10,
    "num_dict_name": "分时高峰用电量 (Peak)",
    "num_dict_key": "tou_peak_energy_kwh",
    "num_dict_unit": "kWh",
    "num_dict_source": "多功能分时计费电表 / EMS系统",
    "den_dict_id": 1,
    "den_dict_name": "总用电量 (全厂有功电度)",
    "den_dict_key": "total_active_energy_kwh",
    "den_dict_unit": "kWh",
    "den_dict_source": "SCADA系统 / EMS能源管理系统",
    "num_stat_group": "按属地发改委高峰时段对各公司高峰电量分类汇总统计",
    "num_stat_company": "汇总所属车间变压器回路高峰时段智能表计电量",
    "num_stat_plant": "车间低压出线回路 0.2S 复费率电表高峰寄存器 (ELEC_PEAK_KWH)",
    "den_stat_group": "全集团各公司全天/全期总用电量汇总累加",
    "den_stat_company": "公司所属工厂全周期总用电量汇总",
    "den_stat_plant": "车间低压配电总母线 24 小时累计有功电量 (ELEC_TOTAL_KWH)"
  },
  {
    "id": "M06",
    "code": "METRIC_MON_TOU_FLAT_RATIO",
    "name": "平段时段用电量占比",
    "domain": "集中监管",
    "industry": "通用综合",
    "numerator": "平段时段 (07:00-08:00 / 22:00-23:00) 累计电量",
    "num_source": "多功能智能电表分时寄存器 Tag: ELEC_FLAT_KWH",
    "denominator": "全天/全期总用电量 E_{total}",
    "den_source": "多功能智能电表总有功电量 Tag: ELEC_TOTAL_KWH",
    "time_dim": "15分钟冻结 / 每日分时段汇总",
    "spatial_dim": "变电站出线回路 ➔ 重点生产车间变压器低压侧",
    "source_system": "0.2S 级高精度复费率多功能电表 + 工业电能管理系统",
    "acquisition_mode": "Modbus-RTU 经串口服务器透明传输，后台时段费率引擎自动切分",
    "formula": "R_{flat} = \\frac{E_{flat}}{E_{total}} \\times 100\\%",
    "relation_desc": "【分时结构占比 (分子÷分母)】分子为基准电价时段电量，分母为总电量。反映常规基准负荷水平。",
    "static_param": "基准目录销售电价 1.0 倍 (标准色: #2C7CFF)",
    "unit": "%",
    "fallback": "分母总电量为 0 时输出 -- (E_CALC_UNIT_DIV_ZERO_SOFT)",
    "sample_num": 294000,
    "sample_den": 1050000,
    "sample_coef": 100,
    "calc_type": "ratio",
    "num_unit": "kWh",
    "den_unit": "kWh",
    "num_time_dim": "平段时段 (07-08 / 22-23)",
    "num_spatial_dim": "车间变压器低压出线回路",
    "den_time_dim": "全天 24 小时连续累计",
    "den_spatial_dim": "车间低压配电总母线回路",
    "num_source_sys": "0.2S 级复费率智能电表",
    "num_acq_mode": "Modbus-RTU 经串口服务器分时段采录",
    "den_source_sys": "智能电表总电量寄存器",
    "den_acq_mode": "Modbus-RTU 周期轮询总有功",
    "num_param": "目录销售基准电价: 0.72 元/kWh",
    "den_param": "全天 4 时段电量总和",
    "num_field_cn": "平段时段用电量",
    "num_field_en": "flat_period_power",
    "den_field_cn": "全周期总用电量",
    "den_field_en": "total_period_power",
    "num_dict_id": 11,
    "num_dict_name": "分时平段用电量 (Flat)",
    "num_dict_key": "tou_flat_energy_kwh",
    "num_dict_unit": "kWh",
    "num_dict_source": "多功能分时计费电表 / EMS系统",
    "den_dict_id": 1,
    "den_dict_name": "总用电量 (全厂有功电度)",
    "den_dict_key": "total_active_energy_kwh",
    "den_dict_unit": "kWh",
    "den_dict_source": "SCADA系统 / EMS能源管理系统",
    "num_stat_group": "按属地发改委平段时段对各公司平段电量分类汇总统计",
    "num_stat_company": "汇总所属车间变压器回路平段时段智能表计电量",
    "num_stat_plant": "车间低压出线回路 0.2S 复费率电表平段寄存器 (ELEC_FLAT_KWH)",
    "den_stat_group": "全集团各公司全天/全期总用电量汇总累加",
    "den_stat_company": "公司所属工厂全周期总用电量汇总",
    "den_stat_plant": "车间低压配电总母线 24 小时累计有功电量 (ELEC_TOTAL_KWH)"
  },
  {
    "id": "M07",
    "code": "METRIC_MON_TOU_VALLEY_RATIO",
    "name": "低谷时段用电量占比",
    "domain": "集中监管",
    "industry": "通用综合",
    "numerator": "低谷时段 (23:00-07:00) 累计电量",
    "num_source": "多功能智能电表分时寄存器 Tag: ELEC_VALLEY_KWH",
    "denominator": "全天/全期总用电量 E_{total}",
    "den_source": "多功能智能电表总有功电量 Tag: ELEC_TOTAL_KWH",
    "time_dim": "15分钟冻结 / 每日分时段汇总",
    "spatial_dim": "变电站出线回路 ➔ 重点生产车间变压器低压侧",
    "source_system": "0.2S 级高精度复费率多功能电表 + 工业电能管理系统",
    "acquisition_mode": "Modbus-RTU 经串口服务器透明传输，后台时段费率引擎自动切分",
    "formula": "R_{valley} = \\frac{E_{valley}}{E_{total}} \\times 100\\%",
    "relation_desc": "【分时结构占比 (分子÷分母)】分子为夜间低谷电量，分母为总电量。反映夜间错峰生产及储能充电消纳水平。",
    "static_param": "低谷电价为平段 0.4~0.5 倍 (标准色: #10C4CE)",
    "unit": "%",
    "fallback": "分母总电量为 0 时输出 -- (E_CALC_UNIT_DIV_ZERO_SOFT)",
    "sample_num": 184800,
    "sample_den": 1050000,
    "sample_coef": 100,
    "calc_type": "ratio",
    "num_unit": "kWh",
    "den_unit": "kWh",
    "num_time_dim": "低谷时段 (23:00-07:00)",
    "num_spatial_dim": "车间变压器低压出线回路",
    "den_time_dim": "全天 24 小时连续累计",
    "den_spatial_dim": "车间低压配电总母线回路",
    "num_source_sys": "0.2S 级复费率智能电表",
    "num_acq_mode": "Modbus-RTU 经串口服务器分时段采录",
    "den_source_sys": "智能电表总电量寄存器",
    "den_acq_mode": "Modbus-RTU 周期轮询总有功",
    "num_param": "低谷优惠电价: 0.35 元/kWh (标准色 #10C4CE)",
    "den_param": "全天 4 时段电量总和",
    "num_field_cn": "低谷时段用电量",
    "num_field_en": "valley_period_power",
    "den_field_cn": "全周期总用电量",
    "den_field_en": "total_period_power",
    "num_dict_id": 12,
    "num_dict_name": "分时低谷用电量 (Valley)",
    "num_dict_key": "tou_valley_energy_kwh",
    "num_dict_unit": "kWh",
    "num_dict_source": "多功能分时计费电表 / EMS系统",
    "den_dict_id": 1,
    "den_dict_name": "总用电量 (全厂有功电度)",
    "den_dict_key": "total_active_energy_kwh",
    "den_dict_unit": "kWh",
    "den_dict_source": "SCADA系统 / EMS能源管理系统",
    "num_stat_group": "按属地发改委低谷时段对各公司低谷电量分类汇总统计",
    "num_stat_company": "汇总所属车间变压器回路低谷时段智能表计电量",
    "num_stat_plant": "车间低压出线回路 0.2S 复费率电表低谷寄存器 (ELEC_VALLEY_KWH)",
    "den_stat_group": "全集团各公司全天/全期总用电量汇总累加",
    "den_stat_company": "公司所属工厂全周期总用电量汇总",
    "den_stat_plant": "车间低压配电总母线 24 小时累计有功电量 (ELEC_TOTAL_KWH)"
  },
  {
    "id": "M08",
    "code": "METRIC_MON_DEV_LOAD_FACTOR",
    "name": "重点用电设备实时负荷率",
    "domain": "集中监管",
    "industry": "通用综合",
    "numerator": "设备实时运行有功功率 P_{active} (kW)",
    "num_source": "设备动力配电柜智能电力仪表 Tag: DEV_ACTIVE_PWR_KW",
    "denominator": "设备铭牌额定有功功率 P_{rated} (kW) 或额定视在容量 × 功率因数",
    "den_source": "设备台账/EMS静态资产参数 DEV_RATED_CAPACITY",
    "time_dim": "实时秒级 (1s~5s 高频轮询)",
    "spatial_dim": "重点设备单机台套 (干燥机组、大拉机、框绞机、立塔)",
    "source_system": "动力配电柜智能电力测控仪 + ERP/EMS 设备资产台账",
    "acquisition_mode": "智能断路器 / PLC 通过 Modbus-TCP / PROFINET 实时遥测",
    "formula": "\\beta_{load} = \\frac{P_{active}}{P_{rated}} \\times 100\\%",
    "relation_desc": "【负荷强度 (分子÷分母)】分子为实际瞬时吸收功率，分母为设备最大允许设计功率。两者相除测定设备是在重载、轻载还是超载运行。",
    "static_param": "干燥机组 450kW, 大拉机 630kW, 框绞机 315kW",
    "unit": "%",
    "fallback": "额定功率为 0 或未录入时输出 -- (E_CALC_DEV_ZERO)",
    "sample_num": 371.25,
    "sample_den": 450,
    "sample_coef": 100,
    "calc_type": "ratio",
    "num_unit": "kW",
    "den_unit": "kW",
    "num_time_dim": "实时秒级 (1s~5s 高频轮询)",
    "num_spatial_dim": "重点设备单台套配电柜",
    "den_time_dim": "静态资产台账参数",
    "den_spatial_dim": "设备铭牌与设计规格",
    "num_source_sys": "智能电力测控仪表 / 断路器",
    "num_acq_mode": "Modbus-TCP / PROFINET 实时遥测功率",
    "den_source_sys": "ERP / EMS 设备资产台账",
    "den_acq_mode": "设备投产时静态录入额定功率",
    "num_param": "瞬时运行有功功率 P_active",
    "den_param": "干燥机 450kW, 大拉机 630kW, 框绞机 315kW",
    "num_field_cn": "设备实时运行功率",
    "num_field_en": "dev_active_power",
    "den_field_cn": "设备铭牌额定功率",
    "den_field_en": "dev_rated_power",
    "num_dict_id": 14,
    "num_dict_name": "实时母线三相总有功功率",
    "num_dict_key": "bus_active_power_kw",
    "num_dict_unit": "kW",
    "num_dict_source": "微机综合保护装置 / SCADA",
    "den_dict_id": 95,
    "den_dict_name": "重点用能设备额定工作功率",
    "den_dict_key": "equipment_rated_power_kw",
    "den_dict_unit": "kW",
    "den_dict_source": "设备资产台账 / 制造商出厂铭牌",
    "num_stat_group": "集团调度大屏对重点高能耗台套设备实时功率并发监测",
    "num_stat_company": "汇总公司内同类关键装备 (相变干燥/大拉机等) 实时负荷均值",
    "num_stat_plant": "单台套设备动力配电柜智能电力仪表 1s~5s 高频遥测 (kW)",
    "den_stat_group": "集团固定资产装备主数据台账额定功率参数库",
    "den_stat_company": "公司设备管理系统固定资产台账标称额定容量",
    "den_stat_plant": "单台设备出厂铭牌标称额定工作功率 (DEV_RATED_CAPACITY)"
  },
  {
    "id": "M09",
    "code": "METRIC_MON_DEV_LOAD_MOM",
    "name": "重点设备负荷率时序环比",
    "domain": "集中监管",
    "industry": "通用综合",
    "numerator": "本期统计平均负荷率 β_{cur} - 上期统计平均负荷率 β_{prev}",
    "num_source": "时序历史数据库聚合计算差值 (InfluxDB/IoTDB)",
    "denominator": "上期统计平均负荷率 β_{prev}",
    "den_source": "时序历史数据库同期聚合基线",
    "time_dim": "日环比 (昨日同时段 24h) / 月环比 (上月同日)",
    "spatial_dim": "重点用能设备单台套",
    "source_system": "时序工业物联网数据库 (IoTDB / InfluxDB)",
    "acquisition_mode": "时序数据库后台滑动时间窗口计算任务定时聚合",
    "formula": "\\Delta\\beta_{MoM} = \\frac{\\beta_{cur} - \\beta_{prev}}{\\beta_{prev}} \\times 100\\%",
    "relation_desc": "【时序变动幅度 (分子差值÷分母基期)】分子为当前与上一周期的负荷率增减绝对量，分母为上一周期基线。客观呈现设备稼动率演变，无主观评价。",
    "static_param": "环比周期: 日环比 (昨日同时段), 月环比 (上月同日)",
    "unit": "%",
    "fallback": "上期负荷率为 0 时输出 -- (E_CALC_UNIT_DIV_ZERO_SOFT)",
    "sample_num": 1.8,
    "sample_den": 80.7,
    "sample_coef": 100,
    "calc_type": "ratio",
    "num_unit": "%",
    "den_unit": "%",
    "num_time_dim": "日环比 / 月环比统计窗口",
    "num_spatial_dim": "单台重点用电设备",
    "den_time_dim": "上期同期基线窗口",
    "den_spatial_dim": "单台重点用电设备",
    "num_source_sys": "时序数据库 (IoTDB / InfluxDB)",
    "num_acq_mode": "时序流引擎滑动时间窗自动计算差值",
    "den_source_sys": "时序数据库历史聚合基线",
    "den_acq_mode": "查询上期同时段平均负荷率",
    "num_param": "当前周期平均负荷率 β_cur",
    "den_param": "上期历史平均负荷率 β_prev",
    "num_field_cn": "负荷率时序变动差",
    "num_field_en": "load_factor_mom_diff",
    "den_field_cn": "上期同期基期负荷率",
    "den_field_en": "prev_base_load_factor",
    "num_dict_id": 47,
    "num_dict_name": "重点用电设备负荷率",
    "num_dict_key": "equipment_load_rate_percent",
    "num_dict_unit": "%",
    "num_dict_source": "SCADA装备监测子系统",
    "den_dict_id": 47,
    "den_dict_name": "重点用电设备负荷率",
    "den_dict_key": "equipment_load_rate_percent",
    "den_dict_unit": "%",
    "den_dict_source": "SCADA装备监测子系统",
    "num_stat_group": "集团设备资产运营中心按月对标负荷率时序变动差值",
    "num_stat_company": "公司设备动力科统计本期与上期稼动率变动绝对差",
    "num_stat_plant": "时序数据库 (IoTDB) 本期窗口平均负荷 - 上期同期平均负荷",
    "den_stat_group": "集团历史基线数据库同期聚合平均基线",
    "den_stat_company": "公司历史台账上一统计周期负荷基线",
    "den_stat_plant": "时序数据库上一时序窗口设备平均负荷基线"
  },
  {
    "id": "M10",
    "code": "METRIC_MON_STEAM_CONS_RATE",
    "name": "真空相变干燥机组蒸汽消耗强度",
    "domain": "集中监管",
    "industry": "变压器产业",
    "numerator": "干燥机组烘房在批次工艺周期内消耗蒸汽实物量 Q_{steam} (t)",
    "num_source": "进汽管道高精度涡街流量计 Tag: STEAM_FLOW_ACCUM_T",
    "denominator": "该批次干燥烘房装载变压器器身干燥总重量或折算容量 (万kVA)",
    "den_source": "MES烘房批次报工单批次容量 C_{batch} (万kVA)",
    "time_dim": "工艺批次周期 (单批干燥 48h~72h) / 批次结算",
    "spatial_dim": "变压器装配车间真空干燥相变烘房单机组",
    "source_system": "进汽管路涡街流量计 + MES 烘房车间批次生产工单",
    "acquisition_mode": "流量计温压补偿信号自动累计 + MES 烘房批次扫码报工绑定",
    "formula": "q_{steam} = \\frac{Q_{steam}}{C_{trans\\_batch}}",
    "relation_desc": "【工艺单耗 (实物量分子÷批次容量分母)】分子为干燥消耗的全部蒸汽吨数，分母为该批烘干器身的总容量。两者相除测定该烘房相变工艺效率。分母为0输出 --。",
    "static_param": "饱和蒸汽热值 2760 kJ/kg，温压补偿计算模型",
    "unit": "t/万kVA",
    "fallback": "批次容量为 0 时输出 -- (E_CALC_UNIT_DIV_ZERO_SOFT)",
    "sample_num": 48.5,
    "sample_den": 180,
    "sample_coef": 1,
    "calc_type": "ratio",
    "num_unit": "t",
    "den_unit": "万kVA",
    "num_time_dim": "批次干燥周期 (48h~72h)",
    "num_spatial_dim": "变压器真空相变干燥烘房",
    "den_time_dim": "生产工单批次结算",
    "den_spatial_dim": "变压器器身干燥工段",
    "num_source_sys": "进汽管路涡街流量计",
    "num_acq_mode": "温压补偿信号累计蒸汽实物质量",
    "den_source_sys": "MES 烘房车间生产工单",
    "den_acq_mode": "扫码报工提取装载变压器容量",
    "num_param": "饱和蒸汽热值 2760 kJ/kg",
    "den_param": "烘房变压器器身设计容量 (严禁线缆米数)",
    "num_field_cn": "烘房批次蒸汽消耗量",
    "num_field_en": "batch_steam_consumption",
    "den_field_cn": "烘干变压器设计容量",
    "den_field_en": "trans_batch_capacity",
    "num_dict_id": 6,
    "num_dict_name": "工业外购蒸汽消耗量",
    "num_dict_key": "purchased_steam_volume_t",
    "num_dict_unit": "t",
    "num_dict_source": "SCADA动力管网监控 / 蒸汽涡街流量计",
    "den_dict_id": 48,
    "den_dict_name": "变压器完工合格总容量",
    "den_dict_key": "transformer_finished_capacity_mva",
    "den_dict_unit": "万kVA",
    "den_dict_source": "MES制造执行系统 / ERP入库台账",
    "num_stat_group": "集团输变电产业部汇总各变压器厂相变干燥蒸汽实物总消耗",
    "num_stat_company": "变压器公司汇总干燥车间各烘房工艺批次蒸汽用量",
    "num_stat_plant": "进汽管道高精度涡街流量计温压补偿信号累计质量 Q_steam (t)",
    "den_stat_group": "变压器产业各公司相变干燥处理总容量加总 (万kVA)",
    "den_stat_company": "变压器公司制造部当期干燥烘房装载总容量加总",
    "den_stat_plant": "MES系统该批次烘房工艺报工单变压器器身设计容量 (万kVA)"
  },
  {
    "id": "M11",
    "code": "METRIC_MON_PV_SELF_USE_RATIO",
    "name": "微电网光伏自发自用率",
    "domain": "集中监管",
    "industry": "通用综合",
    "numerator": "厂区就地消纳光伏电量 (总发电量 - 上网反送电量)",
    "num_source": "逆变器交流输出总电量 - 关口双向电表反向有功电量",
    "denominator": "分布式光伏电站总发电量 E_{pv\\_gen} (kWh)",
    "den_source": "EMS逆变器交流侧累计发电量 Tag: PV_GEN_TOTAL",
    "time_dim": "逐日滚动 / 逐月累计",
    "spatial_dim": "园区屋顶分布式光伏电站集群与并网母线",
    "source_system": "EMS 微电网能管系统 + 光伏逆变器通讯机 + 双向并网柜电表",
    "acquisition_mode": "通讯机 RS-485 轮询 + 并网关口表正反向电量自动做差",
    "formula": "R_{self} = \\frac{E_{pv\\_gen} - E_{feed\\_grid}}{E_{pv\\_gen}} \\times 100\\%",
    "relation_desc": "【就地消纳率 (净消纳分子÷总发电分母)】分子为实际留在园区内消耗的清洁光伏电量，分母为光伏总发电量。用于评估余电上网控制及微电网消纳能力。",
    "static_param": "特变电工园区零碳微网考核基线: 自用率 ≥ 95.0%",
    "unit": "%",
    "fallback": "夜间无光伏发电或总发电量为 0 时输出 -- (E_CALC_PV_NIGHT)",
    "sample_num": 408000,
    "sample_den": 420000,
    "sample_coef": 100,
    "calc_type": "ratio",
    "num_unit": "kWh",
    "den_unit": "kWh",
    "num_time_dim": "逐日滚动 / 逐月累计",
    "num_spatial_dim": "屋顶分布式光伏电站与并网柜",
    "den_time_dim": "逐日连续发电累计",
    "den_spatial_dim": "分布式光伏电站逆变器交流侧",
    "num_source_sys": "逆变器电表 - 关口双向表反向有功",
    "num_acq_mode": "EMS 通讯机定时计算就地消纳量",
    "den_source_sys": "EMS 逆变器总发电量寄存器",
    "den_acq_mode": "光伏逆变器交流侧电表累计",
    "num_param": "就地自用光伏消纳电量",
    "den_param": "考核基线: 自发自用率 ≥ 95.0%",
    "num_field_cn": "光伏就地自发自用量",
    "num_field_en": "pv_self_consumed_power",
    "den_field_cn": "光伏电站总发电量",
    "den_field_en": "pv_total_generation_power",
    "num_dict_id": 3,
    "num_dict_name": "直供绿电消纳量",
    "num_dict_key": "green_power_consumed_kwh",
    "num_dict_unit": "kWh",
    "num_dict_source": "EMS微电网系统 / 逆变器总输出表",
    "den_dict_id": 22,
    "den_dict_name": "光伏电站累计发电量",
    "den_dict_key": "pv_total_generation_kwh",
    "den_dict_unit": "kWh",
    "den_dict_source": "光伏双向防孤岛计量表 / EMS",
    "num_stat_group": "汇总全集团各零碳园区就地消纳光伏绿电总量 (扣除上网送网)",
    "num_stat_company": "统计所属产业园各屋顶光伏净自用电量之和",
    "num_stat_plant": "逆变器交流输出总电量 - 关口双向电表反向送网电量",
    "den_stat_group": "集团新能源运营中心统计全集团装机光伏总发电量",
    "den_stat_company": "公司园区屋顶分布式光伏电站总发电量",
    "den_stat_plant": "EMS微电网监控系统全部逆变器交流侧累计发电量 (Tag: PV_GEN_TOTAL)"
  },
  {
    "id": "M12",
    "code": "METRIC_MON_ESS_EFFICIENCY",
    "name": "微电网储能充放电循环综合效率",
    "domain": "集中监管",
    "industry": "通用综合",
    "numerator": "储能系统统计周期累计放电电量 ∑E_{discharge} (kWh)",
    "num_source": "PCS变流器交流侧放电电能表 Tag: ESS_DISCHG_KWH",
    "denominator": "储能系统统计周期累计充电电量 ∑E_{charge} (kWh)",
    "den_source": "PCS变流器交流侧充电电能表 Tag: ESS_CHG_KWH",
    "time_dim": "充放电循环完整周期 (按日 2充2放) / 月度累计",
    "spatial_dim": "储能电池集装箱舱体 + PCS 升压变流一体机",
    "source_system": "BMS 电池管理系统 + PCS 储能变流器交流侧电能表",
    "acquisition_mode": "PCS/BMS 系统 Modbus-TCP 采样，充放电结束时自动触发结算",
    "formula": "\\eta_{ess} = \\frac{\\sum E_{discharge}}{\\sum E_{charge}} \\times 100\\%",
    "relation_desc": "【能量转换效率 (放电分子÷充电分母)】分子为放出的有用电量，分母为充入的总电量。反映电池单体内阻、PCS转换损失及BMS辅助功耗。分母为0输出 --。",
    "static_param": "磷酸铁锂储能系统额定充放循环设计效率: 88.0%~92.0%",
    "unit": "%",
    "fallback": "充电量为 0 时输出 -- (E_CALC_UNIT_DIV_ZERO_SOFT)",
    "sample_num": 135000,
    "sample_den": 153000,
    "sample_coef": 100,
    "calc_type": "ratio",
    "num_unit": "kWh",
    "den_unit": "kWh",
    "num_time_dim": "充放电循环完整周期 (日2充2放)",
    "num_spatial_dim": "储能电池舱及变流升压一体机",
    "den_time_dim": "充放电循环完整周期 (日2充2放)",
    "den_spatial_dim": "储能变流器 (PCS) 交流侧",
    "num_source_sys": "PCS 变流器交流侧放电电度表",
    "num_acq_mode": "BMS / PCS Modbus-TCP 自动采录",
    "den_source_sys": "PCS 变流器交流侧充电电度表",
    "den_acq_mode": "BMS / PCS Modbus-TCP 自动采录",
    "num_param": "统计周期放电电能累计值",
    "den_param": "磷酸铁锂系统额定设计效率 88%~92%",
    "num_field_cn": "储能系统累计放电量",
    "num_field_en": "ess_total_discharge_power",
    "den_field_cn": "储能系统累计充电量",
    "den_field_en": "ess_total_charge_power",
    "num_dict_id": 31,
    "num_dict_name": "储能电站累计放电量",
    "num_dict_key": "ess_total_discharge_kwh",
    "num_dict_unit": "kWh",
    "num_dict_source": "储能双向关口电表 / EMS",
    "den_dict_id": 30,
    "den_dict_name": "储能电站累计充电量",
    "den_dict_key": "ess_total_charge_kwh",
    "den_dict_unit": "kWh",
    "den_dict_source": "储能双向关口电表 / EMS",
    "num_stat_group": "全集团各园区电化学储能电站放电电量汇总累加",
    "num_stat_company": "公司所属储能电站统计周期交流侧累计放电量",
    "num_stat_plant": "PCS变流器交流侧放电电能表实际读数 (ESS_DISCHG_KWH)",
    "den_stat_group": "全集团各园区储能电站充电电量汇总累加",
    "den_stat_company": "公司所属储能电站统计周期交流侧累计充电量",
    "den_stat_plant": "PCS变流器交流侧充电电能表实际读数 (ESS_CHG_KWH)"
  },
  {
    "id": "M13",
    "code": "METRIC_MON_MICRO_CLEAN_RATIO",
    "name": "微电网清洁能源供电占比",
    "domain": "集中监管",
    "industry": "通用综合",
    "numerator": "分布式光伏直供负荷量 + 储能绿电放电量 + 地热泵供电",
    "num_source": "EMS清洁能源母线分路测点之和",
    "denominator": "园区微电网供电总负荷 E_{bus\\_total} (市电进线 + 新能源总和)",
    "den_source": "配电总母线输入电量总和",
    "time_dim": "实时瞬时功率 (1min) / 逐日消纳电量",
    "spatial_dim": "园区多能互补配电微电网总母线",
    "source_system": "EMS 能管系统 + 各新能源分路电表",
    "acquisition_mode": "多测点并发遥测，流计算引擎动态求和计算",
    "formula": "R_{clean} = \\frac{E_{pv\\_direct} + E_{ess\\_green} + E_{geo}}{E_{bus\\_total}} \\times 100\\%",
    "relation_desc": "【清洁渗透率 (绿能分子÷总负荷分母)】分子为园区全部就地新能源出力，分母为母线供出的全部负荷。反映微电网脱碳程度。分母为0输出 --。",
    "static_param": "零碳微网考核目标渗透率: ≥ 40.0%",
    "unit": "%",
    "fallback": "微网母线负荷为 0 时输出 -- (E_CALC_UNIT_DIV_ZERO_SOFT)",
    "sample_num": 450000,
    "sample_den": 1050000,
    "sample_coef": 100,
    "calc_type": "ratio",
    "num_unit": "kWh",
    "den_unit": "kWh",
    "num_time_dim": "实时瞬时功率 (1min) / 逐日累计",
    "num_spatial_dim": "多能互补配电微网清洁母线",
    "den_time_dim": "实时瞬时功率 (1min) / 逐日累计",
    "den_spatial_dim": "园区微电网配电总母线",
    "num_source_sys": "光伏直供+储能放电+地源热泵分表",
    "num_acq_mode": "EMS 多测点并发遥测求和",
    "den_source_sys": "配电总母线输入电度表",
    "den_acq_mode": "总进线开关柜电表采录",
    "num_param": "就地清洁能源总出力",
    "den_param": "示范微电网考核目标: ≥ 40.0%",
    "num_field_cn": "就地清洁能源供电量",
    "num_field_en": "clean_energy_supplied_power",
    "den_field_cn": "园区微电网总供电负荷",
    "den_field_en": "microgrid_total_load_power",
    "num_dict_id": 3,
    "num_dict_name": "直供绿电消纳量",
    "num_dict_key": "green_power_consumed_kwh",
    "num_dict_unit": "kWh",
    "num_dict_source": "EMS微电网系统 / 逆变器总输出表",
    "den_dict_id": 1,
    "den_dict_name": "总用电量 (全厂有功电度)",
    "den_dict_key": "total_active_energy_kwh",
    "den_dict_unit": "kWh",
    "den_dict_source": "SCADA系统 / EMS能源管理系统",
    "num_stat_group": "集团汇总各园区分布式光伏直供 + 储能绿电放电总量",
    "num_stat_company": "公司园区内多能互补系统就地绿电总出力求和",
    "num_stat_plant": "EMS清洁能源母线各分路测点功率实时相加 (kW/kWh)",
    "den_stat_group": "全集团各园区微电网总供电负荷汇算求和",
    "den_stat_company": "园区配电总母线输入总电量汇总",
    "den_stat_plant": "厂区变配电总降母线总供电有功电量 (E_bus_total)"
  },
  {
    "id": "M14",
    "code": "METRIC_MON_INDICATOR_DEV_RATE",
    "name": "指标管控综合能耗目标偏差率",
    "domain": "集中监管",
    "industry": "通用综合",
    "numerator": "实际消耗综合能耗 E_{actual} - 管控考核下达目标配额 E_{target}",
    "num_source": "用能在线监测实时核算值 - 指标管控定额库数据",
    "denominator": "管控考核下达目标指标基线值 E_{target}",
    "den_source": "集团/工厂年度月度配额指标 (DWD_ENERGY_QUOTA)",
    "time_dim": "月度核算 / 季度绩效考核周期",
    "spatial_dim": "工厂法人实体 / 车间考核责任单元",
    "source_system": "用能在线监测系统 + ERP 经营计划管控模块",
    "acquisition_mode": "实时核算值与 ERP 管控配额数据定时自动对齐比对",
    "formula": "\\delta_{target} = \\frac{E_{actual} - E_{target}}{E_{target}} \\times 100\\%",
    "relation_desc": "【目标偏差率 (超欠差值分子÷目标分母)】分子为实测与下达指标的差额，分母为目标基线。正值表示超预算超限额，负值表示节约。分母为0输出 --。",
    "static_param": "允许偏差容忍带: ±3.0%",
    "unit": "%",
    "fallback": "目标值为 0 时输出 -- (E_CALC_UNIT_DIV_ZERO_SOFT)",
    "sample_num": 2.4,
    "sample_den": 150.0,
    "sample_coef": 100,
    "calc_type": "ratio",
    "num_unit": "tce",
    "den_unit": "tce",
    "num_time_dim": "月度核算 / 季度考核周期",
    "num_spatial_dim": "单体工厂法人实体 / 车间考核单元",
    "den_time_dim": "年度月度指标下达计划",
    "den_spatial_dim": "经营绩效管控责任单元",
    "num_source_sys": "用能在线监测系统实时核算值",
    "num_acq_mode": "综合能耗核算引擎定时计算",
    "den_source_sys": "ERP 经营计划 / 指标管控定额库",
    "den_acq_mode": "年初/月初考核指标下达录入",
    "num_param": "实测综合能耗 - 管控目标差额",
    "den_param": "允许容差考核带: ±3.0%",
    "num_field_cn": "能耗实际与配额差额",
    "num_field_en": "energy_quota_dev_value",
    "den_field_cn": "下达管控目标基准配额",
    "den_field_en": "target_energy_quota",
    "num_dict_id": 1,
    "num_dict_name": "总用电量 (全厂有功电度)",
    "num_dict_key": "total_active_energy_kwh",
    "num_dict_unit": "kWh",
    "num_dict_source": "SCADA系统 / EMS能源管理系统",
    "den_dict_id": 1,
    "den_dict_name": "总用电量 (全厂有功电度)",
    "den_dict_key": "total_active_energy_kwh",
    "den_dict_unit": "kWh",
    "den_dict_source": "SCADA系统 / EMS能源管理系统",
    "num_stat_group": "集团经营管理部汇算全集团实测能耗与董事会下达总配额差值",
    "num_stat_company": "公司财务与能管科核算实测综合能耗与考核定额差额",
    "num_stat_plant": "车间用能在线监测系统实耗 - 月度下达能耗目标",
    "den_stat_group": "集团董事会下达年度节能降碳综合配额指标 (E_target)",
    "den_stat_company": "集团下达给经营公司的月度/季度能耗考核目标配额",
    "den_stat_plant": "经营公司分解下达给具体车间/产线的能效考核定额"
  },
  {
    "id": "M15",
    "code": "METRIC_BENEFIT_ESS_ARBITRAGE",
    "name": "储能削峰填谷套利净收益",
    "domain": "专项能效与评估",
    "industry": "通用综合",
    "numerator": "高峰/尖峰放电收益 ∑(E_dischg × P_dischg) - 低谷充电成本 ∑(E_chg × P_chg) - 运维成本",
    "num_source": "EMS分时充放电量 × 本地发改委峰平谷销售电价目录",
    "denominator": "无 (为纯收益绝对金额核算，分母计为 1)",
    "den_source": "直接财务收益核算模型",
    "time_dim": "逐日套利统计 / 月度电费结算周期",
    "spatial_dim": "储能电站独立并网单元",
    "source_system": "EMS 储能系统 + 省发改委分时电价目录库",
    "acquisition_mode": "电量自动匹配本地电价引擎，支持电价版本动态配置",
    "formula": "Rev = \\sum (E_{dis, t} P_{dis, t}) - \\sum (E_{chg, t} P_{chg, t}) - C_{om}",
    "relation_desc": "【财务套利求差 (放电电费收入 - 充电购电成本 - 运维费)】反映储能系统通过谷充峰放利用分时电价差创造的实际经济效益。",
    "static_param": "尖峰 1.42元, 高峰 1.15元, 平段 0.72元, 低谷 0.35元",
    "unit": "万元",
    "fallback": "电价未配置提示 E_CONFIG_PRICE_MISSING，收益归零",
    "sample_num": 48.65,
    "sample_den": 1,
    "sample_coef": 1,
    "calc_type": "direct",
    "num_unit": "万元",
    "den_unit": "项",
    "num_time_dim": "逐日套利统计 / 月度电费结算",
    "num_spatial_dim": "储能电站独立并网单元",
    "den_time_dim": "直接财务收益模型",
    "den_spatial_dim": "财务核算主体",
    "num_source_sys": "EMS 分时充放电量 × 发改委电价库",
    "num_acq_mode": "后台分时计费引擎自动结算",
    "den_source_sys": "财务收益核算准则",
    "den_acq_mode": "基数计为 1",
    "num_param": "尖峰放电收入 - 低谷充电购电成本 - 运维费",
    "den_param": "直接财务净套利金额模型",
    "num_field_cn": "峰谷放充净套利额",
    "num_field_en": "ess_peak_valley_arbitrage",
    "den_field_cn": "财务结算核算基数",
    "den_field_en": "finance_calc_base",
    "num_dict_id": 60,
    "num_dict_name": "分时低谷电费结算额",
    "num_dict_key": "electricity_cost_valley_wan_yuan",
    "num_dict_unit": "万元",
    "num_dict_source": "供电局分时计费单 / EMS能耗成本引擎",
    "den_dict_id": 59,
    "den_dict_name": "分时尖峰电费结算额",
    "den_dict_key": "electricity_cost_sharp_wan_yuan",
    "den_dict_unit": "万元",
    "den_dict_source": "供电局分时计费单 / EMS能耗成本引擎",
    "num_stat_group": "集团汇算各园区储能电站财务削峰填谷套利净利润总额",
    "num_stat_company": "公司所属储能电站谷充峰放电费收入轧差并扣除运维费",
    "num_stat_plant": "EMS分时充放电量乘属地发改委分时电价实时计费结算",
    "den_stat_group": "财务绝对收益核算模型，固定基数计为 1",
    "den_stat_company": "公司财务核算基数计为 1",
    "den_stat_plant": "单站财务核算基数计为 1"
  },
  {
    "id": "M16",
    "code": "METRIC_BENEFIT_PV_COAL_SAVED",
    "name": "光伏电站节约标煤量",
    "domain": "专项能效与评估",
    "industry": "通用综合",
    "numerator": "分布式光伏发电实物量 E_{pv\\_gen} (kWh) × 电网供电等价折标煤系数 K_{equiv}",
    "num_source": "逆变器总电表交流侧累计发电量",
    "denominator": "1000 (千克标煤 kgce 换算为公吨标准煤 tce)",
    "den_source": "国家标准物理量纲换算",
    "time_dim": "日累计 / 月度汇总 / 运营期累计",
    "spatial_dim": "园区分布式光伏各分区及总电站",
    "source_system": "逆变器交流输出电表 + 国家发改委供电煤耗统计标准",
    "acquisition_mode": "逆变器通讯机定时自动抄表计算",
    "formula": "Coal_{saved} = \\frac{E_{pv\\_gen} \\times K_{equiv}}{1000}",
    "relation_desc": "【等价折算 (发售绿电乘等价系数÷1000)】分子为光伏发电替代常规火电所节约的化石能量，分母为千克到吨换算倍率。反映节煤贡献。",
    "static_param": "火电供电煤耗等价折标系数: 0.3050 kgce/kWh",
    "unit": "tce",
    "fallback": "发电量为 0 时输出 0.00 tce",
    "sample_num": 128100,
    "sample_den": 1000,
    "sample_coef": 1,
    "calc_type": "ratio",
    "num_unit": "kgce",
    "den_unit": "kg/t",
    "num_time_dim": "日累计 / 月度汇总 / 全期累计",
    "num_spatial_dim": "分布式光伏电站分区及总站",
    "den_time_dim": "国家法定换算基准",
    "den_spatial_dim": "计量单位度量衡",
    "num_source_sys": "逆变器总电表交流侧累计发电量",
    "num_acq_mode": "逆变器通讯机定时自动抄表",
    "den_source_sys": "GB/T 2589 换算常数",
    "den_acq_mode": "固定常数 1000",
    "num_param": "火电供电煤耗等价折标系数: 0.3050 kgce/kWh",
    "den_param": "1000 kgce/tce",
    "num_field_cn": "绿电发电折标煤量",
    "num_field_en": "pv_saved_standard_coal",
    "den_field_cn": "吨煤单位换算倍率",
    "den_field_en": "unit_convert_factor_1000",
    "num_dict_id": 22,
    "num_dict_name": "光伏电站累计发电量",
    "num_dict_key": "pv_total_generation_kwh",
    "num_dict_unit": "kWh",
    "num_dict_source": "光伏双向防孤岛计量表 / EMS",
    "den_dict_id": 96,
    "den_dict_name": "电力当量折标煤系数",
    "den_dict_key": "factor_elec_equivalent_kgce_kwh",
    "den_dict_unit": "kgce/kWh",
    "den_dict_source": "国家标准信息公共服务平台",
    "num_stat_group": "全集团光伏发电总量 × 国家火电供电等价折标系数 (0.3050 kgce/kWh)",
    "num_stat_company": "公司所属园区光伏发电总量 × 0.3050 kgce/kWh",
    "num_stat_plant": "逆变器总电表实测累计发电量 × 0.3050 kgce/kWh",
    "den_stat_group": "国家标准千克标煤到吨标煤换算常数 1000",
    "den_stat_company": "单位换算常数 1000",
    "den_stat_plant": "单位换算常数 1000"
  },
  {
    "id": "M17",
    "code": "METRIC_BENEFIT_PV_GHG_REDUCTION",
    "name": "光伏电站减排二氧化碳量",
    "domain": "专项能效与评估",
    "industry": "通用综合",
    "numerator": "分布式光伏自用电量 E_{pv\\_self} (MWh) × 区域公用电网基准线排放因子 EF_{grid}",
    "num_source": "逆变器自用电量 / 1000",
    "denominator": "无 (直接物理量乘积，分母计为 1)",
    "den_source": "生态环境部碳排放核算规程",
    "time_dim": "日累计 / 月度汇总 / 年度核发",
    "spatial_dim": "分布式光伏电站就地消纳计量点",
    "source_system": "光伏发电逆变器 + 生态环境部发布的全国电网平均基准排放因子",
    "acquisition_mode": "自动乘算，排放因子库版本锁定核验",
    "formula": "GHG = \\frac{E_{pv\\_self}}{1000} \\times EF_{grid}",
    "relation_desc": "【减碳因子核算 (清洁电量 × 电网基线碳因子)】每发一度自用绿电相当于减少对应公用电网碳排，两者相乘即为净减排量。",
    "static_param": "全国电网平均碳排放因子: 0.5703 tCO2/MWh",
    "unit": "tCO2e",
    "fallback": "排放因子缺失告警，不可估算输出 --",
    "sample_num": 239.5,
    "sample_den": 1,
    "sample_coef": 1,
    "calc_type": "direct",
    "num_unit": "tCO2e",
    "den_unit": "项",
    "num_time_dim": "日累计 / 月度汇总 / 年度核发",
    "num_spatial_dim": "分布式光伏就地消纳计量点",
    "den_time_dim": "温室气体排放因子核算规程",
    "den_spatial_dim": "碳排放核算主体",
    "num_source_sys": "光伏发电逆变器自用电量",
    "num_acq_mode": "系统自动乘算",
    "den_source_sys": "生态环境部碳排放指南",
    "den_acq_mode": "因子法基数 1",
    "num_param": "全国公用电网平均排放因子: 0.5703 tCO2/MWh",
    "den_param": "自发自用绿电替代公网碳排",
    "num_field_cn": "自发自用光伏减碳量",
    "num_field_en": "pv_ghg_reduction_amount",
    "den_field_cn": "生态核算核发基数",
    "den_field_en": "ghg_calc_base",
    "num_dict_id": 22,
    "num_dict_name": "光伏电站累计发电量",
    "num_dict_key": "pv_total_generation_kwh",
    "num_dict_unit": "kWh",
    "num_dict_source": "光伏双向防孤岛计量表 / EMS",
    "den_dict_id": 103,
    "den_dict_name": "全国公用电网平均碳排放因子",
    "den_dict_key": "factor_grid_emission_national_tco2e_mwh",
    "den_dict_unit": "tCO2e/MWh",
    "den_dict_source": "生态环境部办公厅官方公函",
    "num_stat_group": "集团自用光伏总量 × 对应区域电网基线排放因子求和",
    "num_stat_company": "公司所属工厂自用光伏量 × 属地电网排放因子",
    "num_stat_plant": "厂区并网逆变器就地自用电量 (MWh) × 0.5703 tCO2/MWh",
    "den_stat_group": "生态环境部碳核算规程，固定基数计为 1",
    "den_stat_company": "环境核算基准固定为 1",
    "den_stat_plant": "现场核算基准固定为 1"
  },
  {
    "id": "M18",
    "code": "METRIC_BENEFIT_HP_COP",
    "name": "工业热泵系统运行制热性能系数 COP",
    "domain": "专项能效与评估",
    "industry": "通用综合",
    "numerator": "热泵系统输出总供热量 Q_{thermal} = c × m × ΔT (转换为 kWh/MJ)",
    "num_source": "供热热水管网高精度热量表 Tag: HEAT_METER_KWH",
    "denominator": "热泵压缩机、工质泵及辅助水泵总消耗电功 W_{elec} (kWh)",
    "den_source": "热泵专线配电回路智能电表 Tag: HEAT_PUMP_PWR_KWH",
    "time_dim": "15分钟滑动平均 / 采暖供热季连续监测",
    "spatial_dim": "工业热泵机房供回水管路与动力柜",
    "source_system": "供热水管网电磁流量计与供回水高精度温度传感器 + 热泵动力电表",
    "acquisition_mode": "热量积算仪通过 M-Bus / Modbus 自动采录温差流速，与电表功率同步求商",
    "formula": "COP_{hp} = \\frac{Q_{thermal}}{W_{elec}}",
    "relation_desc": "【热电能效比 (供热量分子÷耗电功分母)】分子为产生的所有有效热能，分母为消耗的高品位电能。COP > 1 表明热泵搬运环境热量的节能倍率。分母为0输出 --。",
    "static_param": "GB 50189 工业热泵设计工况基准: 3.20~4.50",
    "unit": "-",
    "fallback": "输入电量 W_{elec} == 0 时输出 -- (E_CALC_UNIT_DIV_ZERO_SOFT)",
    "sample_num": 425000,
    "sample_den": 108000,
    "sample_coef": 1,
    "calc_type": "ratio",
    "num_unit": "kWh",
    "den_unit": "kWh",
    "num_time_dim": "15分钟滑动平均 / 采暖季连续监测",
    "num_spatial_dim": "工业热泵机房供回水管网",
    "den_time_dim": "15分钟滑动平均 / 采暖季连续监测",
    "den_spatial_dim": "热泵专线配电回路智能电表",
    "num_source_sys": "供热水网流量计与进出水温差传感器",
    "num_acq_mode": "M-Bus / Modbus 热量积算仪采录",
    "den_source_sys": "热泵专线配电动力柜仪表",
    "den_acq_mode": "Modbus-RTU 功率同步采录",
    "num_param": "热泵有效输出制热量 Q_thermal",
    "den_param": "GB 50189 工业热泵设计标杆: 3.20~4.50",
    "num_field_cn": "热泵输出有效供热量",
    "num_field_en": "heat_pump_thermal_output",
    "den_field_cn": "热泵输入驱动总电功",
    "den_field_en": "heat_pump_electric_input",
    "num_dict_id": 6,
    "num_dict_name": "工业外购蒸汽消耗量",
    "num_dict_key": "purchased_steam_volume_t",
    "num_dict_unit": "t",
    "num_dict_source": "SCADA动力管网监控 / 蒸汽涡街流量计",
    "den_dict_id": 1,
    "den_dict_name": "总用电量 (全厂有功电度)",
    "den_dict_key": "total_active_energy_kwh",
    "den_dict_unit": "kWh",
    "den_dict_source": "SCADA系统 / EMS能源管理系统",
    "num_stat_group": "集团抽样评估全系统工业热泵有效制热热功当量总和",
    "num_stat_company": "公司车间工业热泵供热管网有效输出总供热量 (kWh)",
    "num_stat_plant": "供热热水管网高精度热量表累积有效供热量 (Q_thermal)",
    "den_stat_group": "全集团各热泵机组驱动输入电量汇总",
    "den_stat_company": "公司热泵专线配电回路总电耗",
    "den_stat_plant": "热泵动力配电回路智能电表累计输入电功 (W_elec)"
  },
  {
    "id": "M19",
    "code": "METRIC_BENEFIT_AC_COP",
    "name": "中央空调冷站系统综合能效比 COP",
    "domain": "专项能效与评估",
    "industry": "通用综合",
    "numerator": "冷水机组循环输出有效总供冷量 Q_{cooling} = c × ρ × V × ΔT (kWh)",
    "num_source": "冷冻水循环进出水温差传感器 + 电磁流量计",
    "denominator": "制冷机主机 + 冷冻泵 + 冷却泵 + 冷却塔全系统总耗电量 W_{ac\\_total} (kWh)",
    "den_source": "中央空调动力配电总柜",
    "time_dim": "逐时连续计算 / 供冷季运行评价",
    "spatial_dim": "集中冷冻水机房总供回水管与专用配电柜",
    "source_system": "冷冻水总电磁流量计温差热量计 + 制冷机主机、水泵、水塔动力柜",
    "acquisition_mode": "BAS 楼宇自控系统 DDC / BACnet 接口自动读取冷量与功率",
    "formula": "COP_{chiller} = \\frac{Q_{cooling}}{W_{ac\\_total}}",
    "relation_desc": "【全系统综合冷电比 (供冷量分子÷全系统耗电分母)】分子为输送给建筑厂房的制冷量，分母涵盖主机与全部水泵风机能耗。分母为0输出 --。",
    "static_param": "高效制冷机房行业能效标杆 COP ≥ 5.0",
    "unit": "-",
    "fallback": "耗电量为 0 时输出 -- (E_CALC_UNIT_DIV_ZERO_SOFT)",
    "sample_num": 560000,
    "sample_den": 125000,
    "sample_coef": 1,
    "calc_type": "ratio",
    "num_unit": "kWh",
    "den_unit": "kWh",
    "num_time_dim": "逐时连续计算 / 供冷季运行评价",
    "num_spatial_dim": "集中冷水机房供回水总管",
    "den_time_dim": "逐时连续计算 / 供冷季运行评价",
    "den_spatial_dim": "中央空调动力配电总柜",
    "num_source_sys": "冷冻水循环流量计与温差传感器",
    "num_acq_mode": "BAS 系统冷量积算仪读取",
    "den_source_sys": "主机+水泵+冷却塔总动力电表",
    "den_acq_mode": "智能电力测控仪表采录",
    "num_param": "冷站输出有效总供冷量 Q_cooling",
    "den_param": "高效制冷机房先进能效标杆: COP ≥ 5.0",
    "num_field_cn": "冷站输出有效总制冷量",
    "num_field_en": "chiller_cooling_output",
    "den_field_cn": "冷站全系统驱动总电耗",
    "den_field_en": "chiller_system_power_input",
    "num_dict_id": 4,
    "num_dict_name": "工业水资源消耗量 (新鲜水)",
    "num_dict_key": "fresh_water_volume_t",
    "num_dict_unit": "t",
    "num_dict_source": "SCADA给排水监测子系统",
    "den_dict_id": 1,
    "den_dict_name": "总用电量 (全厂有功电度)",
    "den_dict_key": "total_active_energy_kwh",
    "den_dict_unit": "kWh",
    "den_dict_source": "SCADA系统 / EMS能源管理系统",
    "num_stat_group": "集团重点园区集中冷站制冷量加总",
    "num_stat_company": "公司冷站循环水管网有效总制冷输出 (kWh)",
    "num_stat_plant": "冷冻水循环进出水温差与电磁流量计积算冷量 (Q_cooling)",
    "den_stat_group": "集团集中冷站主机及辅助水泵风机总能耗汇总",
    "den_stat_company": "公司空调动力配电总柜电耗汇总",
    "den_stat_plant": "制冷机主机+冷冻泵+冷却泵+冷却塔专线电表总耗电"
  },
  {
    "id": "M20",
    "code": "METRIC_BENEFIT_AC_AREA_CONSUMP",
    "name": "空调运行折算建筑面积单耗",
    "domain": "专项能效与评估",
    "industry": "通用综合",
    "numerator": "供冷/采暖期空调系统全部消耗电量 W_{ac} (kWh)",
    "num_source": "空调系统专线分项计量表",
    "denominator": "服务厂房及车间综合楼有效空调受热/受冷建筑面积 A_{serv} (m²)",
    "den_source": "厂区不动产建筑台账 / ERP固定资产库",
    "time_dim": "供冷季 (6-9月) / 采暖季 (11-3月) 周期统计",
    "spatial_dim": "单栋工业厂房、试验大厅、研发办公楼建筑单体",
    "source_system": "空调动力专表 + ERP 固定资产房屋不动产实测建筑面积台账",
    "acquisition_mode": "电表自动采集能耗，建筑有效空调面积由基建资产库静态维护",
    "formula": "EI_{area} = \\frac{W_{ac}}{A_{serv}}",
    "relation_desc": "【面积单耗 (总用电分子÷服务面积分母)】分子为空调消耗电量，分母为服务厂房建筑面积。用于横向对标建筑能效。分母为0输出 --。",
    "static_param": "夏热冬冷地区工业建筑空调单耗定额: 35~55 kWh/m²·a",
    "unit": "kWh/m²",
    "fallback": "面积为 0 时输出 -- (E_CALC_UNIT_DIV_ZERO_SOFT)",
    "sample_num": 125000,
    "sample_den": 8500,
    "sample_coef": 1,
    "calc_type": "ratio",
    "num_unit": "kWh",
    "den_unit": "m²",
    "num_time_dim": "供冷季 (6-9月) / 采暖季 (11-3月)",
    "num_spatial_dim": "空调系统专线分项计量表",
    "den_time_dim": "建筑不动产台账登记",
    "den_spatial_dim": "单栋厂房、试验大厅、研发楼",
    "num_source_sys": "空调动力专线分项电能表",
    "num_acq_mode": "能管系统自动采录电耗",
    "den_source_sys": "ERP 固定资产房屋不动产台账",
    "den_acq_mode": "基建资产库实测建筑面积",
    "num_param": "建筑空调系统消耗总电量",
    "den_param": "夏热冬冷工业建筑定额: 35~55 kWh/m²·a",
    "num_field_cn": "空调供冷暖消耗总电量",
    "num_field_en": "hvac_total_electric_power",
    "den_field_cn": "有效服务空调建筑面积",
    "den_field_en": "serviced_building_area",
    "num_dict_id": 1,
    "num_dict_name": "总用电量 (全厂有功电度)",
    "num_dict_key": "total_active_energy_kwh",
    "num_dict_unit": "kWh",
    "num_dict_source": "SCADA系统 / EMS能源管理系统",
    "den_dict_id": 91,
    "den_dict_name": "表计资产编号 (Meter Tag)",
    "den_dict_key": "meter_asset_serial_tag",
    "den_dict_unit": "-",
    "den_dict_source": "ERP设备资产台账 / 物联网平台",
    "num_stat_group": "全集团各产业园区公共建筑与厂房空调电耗汇算",
    "num_stat_company": "公司所属厂房及综合办公楼空调供冷暖总电耗",
    "num_stat_plant": "车间温控与办公楼空调专表实测用电量 (W_ac)",
    "den_stat_group": "集团不动产物业有效服务空调建筑总面积",
    "den_stat_company": "公司不动产建筑台账有效空调服务面积",
    "den_stat_plant": "ERP固定资产不动产台账实测服务建筑面积 (A_serv)"
  },
  {
    "id": "M21",
    "code": "METRIC_BENEFIT_IPMVP_SAVED",
    "name": "IPMVP节能工程核验证实节能量",
    "domain": "专项能效与评估",
    "industry": "通用综合",
    "numerator": "基线期经自变量回归调整后的基准能耗 E_{baseline\\_adj} - 改造后报告期实测能耗 E_{post}",
    "num_source": "IPMVP多元线性回归基线模型调整值 - 实测能耗表",
    "denominator": "无 (节能量绝对值求差，分母计为 1)",
    "den_source": "IPMVP Option C 全设施测量与验证规程",
    "time_dim": "改造前后基准期与报告期对比 (按月或年度对齐)",
    "spatial_dim": "节能技改项目所覆盖的物理边界 (车间、照明、水泵变频)",
    "source_system": "实测计量电表 + 气象局度日数 (CDD/HDD) + ERP 产品批次产量",
    "acquisition_mode": "IPMVP Option C 多元回归模型在线拟合计算",
    "formula": "E_{saved} = (E_{base} \\pm \\Delta E_{adj}) - E_{post}",
    "relation_desc": "【基线差值 (调整后基线能耗 - 实测后能耗)】排除产量波动和气象温湿度影响后的真实净节能量，作为节能收益结算依据。",
    "static_param": "产量/气象度日数多元线性回归基准调整因数",
    "unit": "tce",
    "fallback": "基准数据不足时标注待核验，除零兜底 --",
    "sample_num": 382.4,
    "sample_den": 1,
    "sample_coef": 1,
    "calc_type": "direct",
    "num_unit": "tce",
    "den_unit": "项",
    "num_time_dim": "技改后报告期完整统计年度",
    "num_spatial_dim": "技改工程设施物理边界",
    "den_time_dim": "IPMVP Option C 全设施测量规程",
    "den_spatial_dim": "节能验证主体",
    "num_source_sys": "基线调整模型预测值 - 报告期实测值",
    "num_acq_mode": "气象与产量多元回归模型计算",
    "den_source_sys": "IPMVP 国际测量与验证规程",
    "den_acq_mode": "基数 1",
    "num_param": "气象度日数 (CDD/HDD) 与产量自变量调整",
    "den_param": "排除外部干扰后的净节能量",
    "num_field_cn": "基线调整净节能量",
    "num_field_en": "ipmvp_verified_energy_saved",
    "den_field_cn": "工程验证核查基数",
    "den_field_en": "verify_calc_base",
    "num_dict_id": 87,
    "num_dict_name": "IPMVP 基准期核定实测日均用能",
    "num_dict_key": "ipmvp_baseline_daily_energy_kwh",
    "num_dict_unit": "kWh/d",
    "num_dict_source": "历史 SCADA 计量归档数据库 / 专家核验报告",
    "den_dict_id": 88,
    "den_dict_name": "IPMVP 报告期核定实测日均用能",
    "den_dict_key": "ipmvp_reporting_daily_energy_kwh",
    "den_dict_unit": "kWh/d",
    "den_dict_source": "当前 SCADA 在线电表计量底数",
    "num_stat_group": "集团投资评审部核准各技改项目 IPMVP 回归模型节能量总和",
    "num_stat_company": "公司工程部结合产量与气象度日数 (CDD/HDD) 回归基线净节能量",
    "num_stat_plant": "技改设施物理边界实测能耗与基线调整模型差额 (tce)",
    "den_stat_group": "IPMVP Option C 测量验证规程，固定基数计为 1",
    "den_stat_company": "工程节能量核算基数计为 1",
    "den_stat_plant": "现场测验基数计为 1"
  },
  {
    "id": "M22",
    "code": "METRIC_BENEFIT_DYNAMIC_PAYBACK",
    "name": "零碳技改项目动态投资回收期",
    "domain": "专项能效与评估",
    "industry": "通用综合",
    "numerator": "项目期初固定资产工程总投资额 I_0 (万元)",
    "num_source": "财务 ERP 技改专项固定资产入账原值",
    "denominator": "年折现净现金流量 ∑(CF_t / (1+r)^t) (年节能电费净节约款 + 碳配额收益)",
    "den_source": "年节能收益流 - 年运营维护支出",
    "time_dim": "年度财务核算周期 (规划周期 10~25 年)",
    "spatial_dim": "单个立项的零碳技改工程项目",
    "source_system": "财务 ERP 系统技改工程固定资产科目 + 节能收益账单",
    "acquisition_mode": "财务 ERP 专项资产折旧与收益模块定期导入核算",
    "formula": "NPV = \\sum_{t=1}^n \\frac{CF_t}{(1+r)^t} - I_0 = 0",
    "relation_desc": "【资金时间价值收回 (初投资分子÷折现现金流分母)】考虑资金折现率后净现值 NPV 刚好为 0 的运行年限。年收益为负则输出无法回收。",
    "static_param": "行业基准财务折现率 r = 6.0%, 生命周期 25 年",
    "unit": "年",
    "fallback": "年净收益 ≤ 0 时输出 >25年 (E_CALC_NO_PAYBACK)",
    "sample_num": 450,
    "sample_den": 85.5,
    "sample_coef": 1,
    "calc_type": "ratio",
    "num_unit": "万元",
    "den_unit": "万元/年",
    "num_time_dim": "期初一次性投资决算",
    "num_spatial_dim": "技改工程固定资产边界",
    "den_time_dim": "运营期各年度净现金流折现",
    "den_spatial_dim": "技改工程经营效益主体",
    "num_source_sys": "ERP 技改工程固定资产入账原值",
    "num_acq_mode": "财务决算审计凭证提取",
    "den_source_sys": "财务节能电费节约款与碳配额收益",
    "den_acq_mode": "财务年报折现现金流模型计算",
    "num_param": "期初固定资产总投资额 I_0",
    "den_param": "特变电工行业基准折现率: r = 6.0%",
    "num_field_cn": "期初固定资产总投资额",
    "num_field_en": "initial_fixed_asset_invest",
    "den_field_cn": "年折现净现金流量",
    "den_field_en": "annual_discounted_cash_flow",
    "num_dict_id": 85,
    "num_dict_name": "节能技改项目立项工程投资总额",
    "num_dict_key": "energy_project_capex_wan_yuan",
    "num_dict_unit": "万元",
    "num_dict_source": "ERP项目管理模块 (PS) / 审计决算书",
    "den_dict_id": 86,
    "den_dict_name": "节能项目年化运维支出 (OPEX)",
    "den_dict_key": "energy_project_opex_wan_yuan",
    "den_dict_unit": "万元/年",
    "den_dict_source": "财务成本账套 / 设备维保工单",
    "num_stat_group": "集团资本支出 CAPEX 决算审批入账固定资产总额",
    "num_stat_company": "公司财务 ERP 技改工程固定资产入账原值总额",
    "num_stat_plant": "技改工程现场施工决算与装备采购初投资 (I_0)",
    "den_stat_group": "集团项目全生命周期年化净现金流折现值汇总 ∑(CF_t/(1+r)^t)",
    "den_stat_company": "公司财务核算技改年节约电费与运行维保净差额",
    "den_stat_plant": "单体技改设施年化节能量换算节约款扣除维保费"
  },
  {
    "id": "M23",
    "code": "METRIC_BENEFIT_FACTORY_SCORE",
    "name": "零碳工厂自评估成熟度综合得分",
    "domain": "专项能效与评估",
    "industry": "通用综合",
    "numerator": "合规与设施(20%) + 能源低碳化(30%) + 绿电(20%) + 智能运营(15%) + 碳抵消(15%) 各项得分加权累加",
    "num_source": "自评估评价打分表 56 项指标现场核实验收分",
    "denominator": "评价规范理论满分 100 分",
    "den_source": "标准评价体系总分基准",
    "time_dim": "季度自评估 / 年度第三方认证复评",
    "spatial_dim": "单体法人制造工厂实体 (沈变、衡变、新变、鲁缆各制造基地)",
    "source_system": "现场管理、合规证明文件、碳核查报告等 56 项指标填报",
    "acquisition_mode": "基层数据填报工作台人工录入 + 系统自动抽检指标在线核对评分",
    "formula": "Score = \\sum_{i=1}^m (w_i \\times S_i)",
    "relation_desc": "【多维权重加权求和 (各项得分 × 权重比例)】依据标准客观加权，反映工厂向零碳目标转型的阶段成熟度，无主观褒贬定性评价。",
    "static_param": "T/CAB 0141-2022 零碳工厂评价规范指标权重表",
    "unit": "分",
    "fallback": "有未填报维度客观输出待核验得分",
    "sample_num": 92.4,
    "sample_den": 100,
    "sample_coef": 1,
    "calc_type": "direct",
    "num_unit": "分",
    "den_unit": "分",
    "num_time_dim": "年度自评估与现场审核周期",
    "num_spatial_dim": "工厂法人全厂边界",
    "den_time_dim": "评价规范标准基准",
    "den_spatial_dim": "评价规范适用对象",
    "num_source_sys": "合规+能源低碳化+绿电+运营+抵消核查得分",
    "num_acq_mode": "自评估专家审核系统表单汇总",
    "den_source_sys": "T/CAB 0141-2022 零碳工厂评价规范",
    "den_acq_mode": "标准理论满分 100 分",
    "num_param": "各项加权实得分 (合规20+低碳30+绿电20+运营15+抵消15)",
    "den_param": "标准理论满分 100 分",
    "num_field_cn": "五维度加权综合实得分",
    "num_field_en": "factory_weighted_audit_score",
    "den_field_cn": "规范评价理论满分基准",
    "den_field_en": "standard_total_score",
    "num_dict_id": 90,
    "num_dict_name": "零碳工厂自评估指标得分项原始打分",
    "num_dict_key": "zero_carbon_factory_audit_score",
    "num_dict_unit": "分",
    "num_dict_source": "零碳工厂自评估工作台",
    "den_dict_id": 90,
    "den_dict_name": "零碳工厂自评估指标得分项原始打分",
    "den_dict_key": "zero_carbon_factory_audit_score",
    "den_dict_unit": "分",
    "den_dict_source": "零碳工厂自评估工作台",
    "num_stat_group": "集团安全与低碳管理部复核各工厂自评估五大维度加权实得分",
    "num_stat_company": "公司组织跨部门专家组五大维度 (合规/低碳/绿电/运营/抵消) 评定实得分",
    "num_stat_plant": "工厂自评工作组对照 56 项标准指标现场核实验收汇总分",
    "den_stat_group": "国家标准零碳工厂评价规范满分基准 100 分",
    "den_stat_company": "评价规范标准满分 100 分",
    "den_stat_plant": "标准评价体系总分基准 100 分"
  },
  {
    "id": "M24",
    "code": "METRIC_ENG_UNIT_TRANSFORMER",
    "name": "变压器产业 · 单位产品综合能耗",
    "domain": "能效对标分析",
    "industry": "变压器产业专属",
    "numerator": "变压器生产全工序消耗多介质折标总煤量 ∑(E_i × K_i) (kgce)",
    "num_source": "变压器车间动力分项计量总表综合折标",
    "denominator": "统计期入库合格变压器总设计容量 C_{total} (万kVA) (绝对禁止混入线缆米数!)",
    "den_source": "ERP合格入库单总容量字段 SUM(TRANS_KVA) / 10000",
    "time_dim": "月度核算 / 季度考核 / 年度统计直报",
    "spatial_dim": "变压器产业制造基地 (沈变、衡变、新变等独立法人单位)",
    "source_system": "车间多介质计量总表折标量 + ERP 成品入库检验合格单",
    "acquisition_mode": "能耗系统自动汇总分厂总煤量，ERP 接口定时同步合格变压器设计总容量 (万kVA)",
    "formula": "UI_{trans} = \\frac{\\sum (E_i \\times K_i)}{C_{total\\_kVA}}",
    "relation_desc": "【产业分母严格物理隔离 (综合能耗分子 ÷ 容量分母)】分子为折标总煤量 (kgce)，分母必须严格绑定变压器容量 (万kVA)。两者相除得出每万千伏安变压器能耗。分母为0时输出 --。",
    "static_param": "GB 31349 电工装备制造能耗限额: 标杆值 ≤ 42.0, 准入值 ≤ 58.0",
    "unit": "kgce/万kVA",
    "fallback": "容量 C_{total} == 0 时输出 -- (E_CALC_UNIT_DIV_ZERO_SOFT)",
    "sample_num": 182400,
    "sample_den": 4800,
    "sample_coef": 1,
    "calc_type": "ratio",
    "num_unit": "kgce",
    "den_unit": "万kVA",
    "num_time_dim": "月度核算 / 季度对标周期",
    "num_spatial_dim": "变压器生产分厂/车间动力总表",
    "den_time_dim": "月度合格完工入库统计期",
    "den_spatial_dim": "变压器单体制造工厂 (沈变/衡变/新变)",
    "num_source_sys": "变压器车间动力总表折标煤累加",
    "num_acq_mode": "动力能管系统定时汇总结算",
    "den_source_sys": "ERP 成品合格入库单 (TRANS_KVA / 10000)",
    "den_acq_mode": "质检合格入库单容量字段抓取",
    "num_param": "变压器全工序多介质综合耗能折标",
    "den_param": "入库变压器设计总容量 (绝禁混入线缆米数)",
    "num_field_cn": "变压器全工序综合能耗",
    "num_field_en": "trans_total_energy_consumption",
    "den_field_cn": "入库合格变压器设计容量",
    "den_field_en": "trans_qualified_output_capacity",
    "num_dict_id": 1,
    "num_dict_name": "总用电量 (全厂有功电度)",
    "num_dict_key": "total_active_energy_kwh",
    "num_dict_unit": "kWh",
    "num_dict_source": "SCADA系统 / EMS能源管理系统",
    "den_dict_id": 48,
    "den_dict_name": "变压器完工合格总容量",
    "den_dict_key": "transformer_finished_capacity_mva",
    "den_dict_unit": "万kVA",
    "den_dict_source": "MES制造执行系统 / ERP入库台账",
    "num_stat_group": "集团输变电事业部汇总沈变、衡变、新变三大变压器厂全部工序折标总能耗 (kgce)",
    "num_stat_company": "变压器公司汇总本部及各直属车间变压器制造动力总表折标煤",
    "num_stat_plant": "变压器生产分厂动力分项计量总表多介质消耗折标煤累加 (kgce)",
    "den_stat_group": "集团变压器入库总合格容量汇总加总 (万kVA，绝对隔离线缆米数)",
    "den_stat_company": "公司财务/MES合格入库变压器总容量加总 (万kVA)",
    "den_stat_plant": "MES系统质检合格成品入库单总容量加总 (万kVA)"
  },
  {
    "id": "M25",
    "code": "METRIC_ENG_UNIT_CABLE",
    "name": "电线电缆产业 · 单位产品综合能耗",
    "domain": "能效对标分析",
    "industry": "电线电缆产业专属",
    "numerator": "电线电缆拉丝/绝缘/连硫/成缆全工序消耗多介质折标总煤量 ∑(E_i × K_i) (kgce)",
    "num_source": "线缆分厂动力分项计量总表综合折标",
    "denominator": "统计期合格入库折算长度 L_{total} (万km·mm² 或 km) (绝对禁止混入变压器容量!)",
    "den_source": "MES成品入库截面加权折算长度 SUM(L_km × Section_mm2) / 10000",
    "time_dim": "月度核算 / 季度考核 / 年度统计直报",
    "spatial_dim": "电线电缆制造基地 (鲁缆新泰、德州、新疆线缆厂等)",
    "source_system": "线缆分厂动力计量总表折标煤量 + MES 成品入库条码台账加权折算长度",
    "acquisition_mode": "MES 扫码完工入库时自动计算标称截面加权长度 (万km·mm²)，接口推送核算引擎",
    "formula": "UI_{cable} = \\frac{\\sum (E_i \\times K_i)}{L_{total\\_km}}",
    "relation_desc": "【产业分母严格物理隔离 (综合能耗分子 ÷ 长度截面分母)】分子为线缆制造总煤量 (kgce)，分母必须严格绑定线缆折算长度 (万km·mm²)。两者相除得出每单位长度能耗。分母为0时输出 --。",
    "static_param": "全国电线电缆能耗先进限额: 铜缆 ≤ 18.5 kgce/万km·mm²",
    "unit": "kgce/万km·mm²",
    "fallback": "产出长度 L_{total} == 0 时输出 -- (E_CALC_UNIT_DIV_ZERO_SOFT)",
    "sample_num": 115200,
    "sample_den": 6400,
    "sample_coef": 1,
    "calc_type": "ratio",
    "num_unit": "kgce",
    "den_unit": "万km·mm²",
    "num_time_dim": "月度核算 / 季度对标周期",
    "num_spatial_dim": "线缆分厂动力计量总表",
    "den_time_dim": "月度合格入库统计期",
    "den_spatial_dim": "电线电缆制造工厂 (山东鲁缆)",
    "num_source_sys": "线缆拉丝/绞线/挤塑/成缆动力总表折标",
    "num_acq_mode": "动力能管系统定时汇总结算",
    "den_source_sys": "MES 成品入库长度与导体截面折算",
    "den_acq_mode": "激光计米器与成品盘入库条码",
    "num_param": "线缆全工序多介质综合耗能折标",
    "den_param": "合格入库折算长度截面 (绝禁混入变压器容量)",
    "num_field_cn": "线缆全工序综合能耗",
    "num_field_en": "cable_total_energy_consumption",
    "den_field_cn": "合格线缆折算截面长度",
    "den_field_en": "cable_qualified_equiv_length",
    "num_dict_id": 1,
    "num_dict_name": "总用电量 (全厂有功电度)",
    "num_dict_key": "total_active_energy_kwh",
    "num_dict_unit": "kWh",
    "num_dict_source": "SCADA系统 / EMS能源管理系统",
    "den_dict_id": 51,
    "den_dict_name": "电线电缆截面折算长度 (综合产出)",
    "den_dict_key": "cable_converted_length_km_mm2",
    "den_dict_unit": "万km·mm²",
    "den_dict_source": "MES制造执行系统 / 能耗分析引擎",
    "num_stat_group": "集团线缆事业部汇总鲁缆、新缆、德缆三大线缆厂全工序综合能耗 (kgce)",
    "num_stat_company": "线缆公司汇总拉丝、绞线、挤塑、成缆车间动力总表折标煤",
    "num_stat_plant": "线缆分厂动力分项计量总表多介质消耗综合折标煤 (kgce)",
    "den_stat_group": "集团线缆合格产品截面加权折算总长度 (万km·mm²，绝对隔离变压器容量)",
    "den_stat_company": "公司合格入库线缆截面加权折算总长度加总",
    "den_stat_plant": "MES成品入库单截面加权折算长度 SUM(L_km × Section_mm2) / 10000"
  },
  {
    "id": "M26",
    "code": "METRIC_ENG_UNIT_OUTPUT_VAL",
    "name": "万元产值综合能耗",
    "domain": "能效对标分析",
    "industry": "通用综合",
    "numerator": "全厂/园区统计周期全部综合能耗 E_{total} (公吨标准煤 tce)",
    "num_source": "全介质消耗折标煤总量数据库",
    "denominator": "统计周期不变价/现价工业总产值 V_{output} (万元)",
    "den_source": "ERP/财务主报表工业总产值",
    "time_dim": "月度核算 / 年度直报统计",
    "spatial_dim": "工厂法人实体 / 产业园区 / 集团",
    "source_system": "全介质能耗折标库 + ERP 财务主营业务工业总产值科目",
    "acquisition_mode": "财务凭证期末结账后通过 ERP 财务接口自动抓取产值数据同步计算",
    "formula": "EI_{val} = \\frac{E_{total}}{V_{output}}",
    "relation_desc": "【宏观产值强度 (总能耗分子 ÷ 工业总产值分母)】分子为消耗的全部标煤吨数，分母为创造的工业产值万元。反映企业宏观用能产出比。产值为0输出 --。",
    "static_param": "工业总产值定基价格调整折算系数 (以 2020 为基期)",
    "unit": "tce/万元",
    "fallback": "产值为 0 时输出 -- (E_CALC_UNIT_DIV_ZERO_SOFT)",
    "sample_num": 153.6,
    "sample_den": 8200,
    "sample_coef": 1,
    "calc_type": "ratio",
    "num_unit": "tce",
    "den_unit": "万元",
    "num_time_dim": "月度核算 / 年度统计报告期",
    "num_spatial_dim": "全厂/园区综合能耗总量库",
    "den_time_dim": "会计核算报告期 (当期现价/不变价)",
    "den_spatial_dim": "企业法人经营实体",
    "num_source_sys": "全介质消耗折标煤总量数据库",
    "num_acq_mode": "综合能耗核算系统自动结算",
    "den_source_sys": "ERP / 财务主报表工业总产值",
    "den_acq_mode": "财务核算月报产值抓取",
    "num_param": "全厂综合能耗实物总量折标煤",
    "den_param": "定基价格调整折算系数 (2020为基期)",
    "num_field_cn": "全厂综合能耗实物总量",
    "num_field_en": "park_total_energy_std_coal",
    "den_field_cn": "企业现价工业总产值",
    "den_field_en": "industrial_gross_output_value",
    "num_dict_id": 1,
    "num_dict_name": "总用电量 (全厂有功电度)",
    "num_dict_key": "total_active_energy_kwh",
    "num_dict_unit": "kWh",
    "num_dict_source": "SCADA系统 / EMS能源管理系统",
    "den_dict_id": 56,
    "den_dict_name": "全口径工业总产值 (现价)",
    "den_dict_key": "gross_industrial_output_value_wan_yuan",
    "den_dict_unit": "万元",
    "den_dict_source": "ERP财务总账 / 经营管理系统",
    "num_stat_group": "集团全口径汇总各经营公司全部综合能耗总和 (tce)",
    "num_stat_company": "公司所属全部生产单位综合能耗实物总量折标煤",
    "num_stat_plant": "单体工厂全介质消耗折标煤数据库总量汇总 (tce)",
    "den_stat_group": "集团财务资产部核定全集团现价工业总产值 (万元)",
    "den_stat_company": "公司财务月报上报现价工业总产值 (万元)",
    "den_stat_plant": "工厂生产运营月报产值实际完成额 (万元)"
  },
  {
    "id": "M27",
    "code": "METRIC_ENG_UNIT_VALUE_ADDED",
    "name": "万元工业增加值综合能耗",
    "domain": "能效对标分析",
    "industry": "通用综合",
    "numerator": "全厂统计周期综合能耗 E_{total} (公吨标准煤 tce)",
    "num_source": "全介质消耗折标煤总量",
    "denominator": "统计期工业增加值 V_{add} (工业总产出 - 中间投入 + 应交增值税) (万元)",
    "den_source": "统计局直报报表 / 财务核算月报",
    "time_dim": "季度核算 / 年度工业统计口径",
    "spatial_dim": "工厂法人实体 / 集团",
    "source_system": "全介质能耗折标库 + 财务统计报表工业增加值",
    "acquisition_mode": "统计专员通过基层数据填报工作台录入或财务报表自动计算映射",
    "formula": "EI_{add} = \\frac{E_{total}}{V_{add}}",
    "relation_desc": "【增加值强度 (总能耗分子 ÷ 工业增加值分母)】分子为总标煤消耗，分母为企业实际新创造的经济增加值。比产值单耗更能扣除外购原材料干扰。增加值为0输出 --。",
    "static_param": "特变电工十四五规划领跑指标: ≤ 0.28 tce/万元",
    "unit": "tce/万元",
    "fallback": "工业增加值为 0 时输出 -- (E_CALC_UNIT_DIV_ZERO_SOFT)",
    "sample_num": 153.6,
    "sample_den": 2450,
    "sample_coef": 1,
    "calc_type": "ratio",
    "num_unit": "tce",
    "den_unit": "万元",
    "num_time_dim": "月度核算 / 年度统计报告期",
    "num_spatial_dim": "全厂综合能耗总量库",
    "den_time_dim": "统计局直报报告期",
    "den_spatial_dim": "企业法人经营实体",
    "num_source_sys": "全介质消耗折标煤总量数据库",
    "num_acq_mode": "综合能耗核算系统自动结算",
    "den_source_sys": "统计局直报月报 / 财务核算报表",
    "den_acq_mode": "财务增加值指标对接 (产出-投入+税)",
    "num_param": "全厂综合能耗实物总量折标煤",
    "den_param": "特变电工十四五增加值领跑值: ≤ 0.28 tce/万元",
    "num_field_cn": "全厂综合能耗实物总量",
    "num_field_en": "park_total_energy_std_coal",
    "den_field_cn": "企业净工业增加值",
    "den_field_en": "industrial_net_value_added",
    "num_dict_id": 1,
    "num_dict_name": "总用电量 (全厂有功电度)",
    "num_dict_key": "total_active_energy_kwh",
    "num_dict_unit": "kWh",
    "num_dict_source": "SCADA系统 / EMS能源管理系统",
    "den_dict_id": 57,
    "den_dict_name": "工业增加值 (月度/年度)",
    "den_dict_key": "industrial_added_value_wan_yuan",
    "den_dict_unit": "万元",
    "den_dict_source": "ERP财务成本模块 / 统计上报系统",
    "num_stat_group": "集团全口径汇总各经营公司全部综合能耗总和 (tce)",
    "num_stat_company": "公司所属全部生产单位综合能耗折标煤总和",
    "num_stat_plant": "单体工厂综合能耗总量数据库核算值 (tce)",
    "den_stat_group": "集团统计直报全口径工业增加值 (总产出 - 中间投入 + 增值税)",
    "den_stat_company": "公司财务直报统计局工业增加值月报数据",
    "den_stat_plant": "工厂财务核算月度净工业增加值 (万元)"
  },
  {
    "id": "M28",
    "code": "METRIC_ENG_PROC_CORE_CUT",
    "name": "变压器 · 铁心剪切工序单耗",
    "domain": "能效对标分析",
    "industry": "变压器产业专属",
    "numerator": "硅钢片纵剪机、横剪线及除毛刺机组用电量 (kWh)",
    "num_source": "铁心剪切车间动力配电电表 Tag: P_CORE_CUT_KWH",
    "denominator": "剪切下线合格硅钢片净重量 W_{silicon} (公吨 t)",
    "den_source": "MES铁心车间批次称重报工单",
    "time_dim": "批次工步周期 / 逐日交班汇总",
    "spatial_dim": "变压器铁心制造车间横纵剪切机群",
    "source_system": "铁心车间动力电表 + MES 铁心车间批次称重工单",
    "acquisition_mode": "电表秒级脉冲自动累计 + MES 工位称重传感器数据自动关联",
    "formula": "q_{core} = \\frac{E_{cut}}{W_{silicon}}",
    "relation_desc": "【微观工序单耗 (工序耗电分子 ÷ 合格产出吨数分母)】两者相除得出每吨硅钢片加工电耗。10家无工序企业单行判空输出「暂无相关工序！」。分母为0输出 --。",
    "static_param": "行业先进值 ≤ 12.5 kWh/t (10家无工序企业单行判空)",
    "unit": "kWh/t",
    "fallback": "产出为 0 输出 --；10家无工序企业整行输出「暂无相关工序！」",
    "sample_num": 18500,
    "sample_den": 1650,
    "sample_coef": 1,
    "calc_type": "ratio",
    "num_unit": "kWh",
    "den_unit": "t",
    "num_time_dim": "批次剪切工艺统计 / 月度汇总",
    "num_spatial_dim": "硅钢片纵剪线、横剪线动力电表",
    "den_time_dim": "批次称重入库工单",
    "den_spatial_dim": "铁心车间合格硅钢片工段",
    "num_source_sys": "铁心车间动力电表 (Tag: P_CORE_CUT)",
    "num_acq_mode": "智能电表 Modbus-RTU 定时采录",
    "den_source_sys": "MES 铁心车间批次称重入库单",
    "den_acq_mode": "电子吊钩秤/地磅数据扫码上传",
    "num_param": "剪切动力电耗 (先进指标 ≤ 12.5 kWh/t)",
    "den_param": "剪切合格硅钢片净重 (10家无工序阻断)",
    "num_field_cn": "硅钢片剪切动力用电",
    "num_field_en": "core_cut_electric_power",
    "den_field_cn": "剪切合格硅钢片净重",
    "den_field_en": "qualified_silicon_steel_mass",
    "num_dict_id": 1,
    "num_dict_name": "总用电量 (全厂有功电度)",
    "num_dict_key": "total_active_energy_kwh",
    "num_dict_unit": "kWh",
    "num_dict_source": "SCADA系统 / EMS能源管理系统",
    "den_dict_id": 39,
    "den_dict_name": "铁心剪切线进料长度",
    "den_dict_key": "core_shear_feed_length_m",
    "den_dict_unit": "m",
    "den_dict_source": "乔格/国产数控剪切线 PLC",
    "num_stat_group": "集团汇总沈变/衡变/新变铁心车间剪切动力电量加总",
    "num_stat_company": "变压器公司铁心分厂横纵剪线及除毛刺机组动力总用电",
    "num_stat_plant": "铁心车间动力电表 (Tag: P_CORE_CUT_KWH) 实测用电 (kWh)",
    "den_stat_group": "集团变压器厂合格剪切硅钢片总重量加总 (t)",
    "den_stat_company": "变压器公司铁心分厂剪切下线合格硅钢片净重",
    "den_stat_plant": "MES铁心车间批次称重报工合格硅钢片净重量 (t)"
  },
  {
    "id": "M29",
    "code": "METRIC_ENG_PROC_WINDING",
    "name": "变压器 · 线圈绕制工序单耗",
    "domain": "能效对标分析",
    "industry": "变压器产业专属",
    "numerator": "立式/卧式绕线机动力用电 + 恒温恒湿洁净车间动力用电 (kWh)",
    "num_source": "绕线车间专线分表 Tag: P_WINDING_KWH",
    "denominator": "绕制完成合格线圈导线净重量 W_{conductor} (公吨 t)",
    "den_source": "MES线圈报工单",
    "time_dim": "线圈绕制工时周期 / 完工报工",
    "spatial_dim": "线圈恒温恒湿洁净车间各绕线机组",
    "source_system": "绕线车间专线分表 + MES 线圈车间工单报工净重",
    "acquisition_mode": "电表自动计量，MES 工单扫码完工录入铜导线净重",
    "formula": "q_{wind} = \\frac{E_{wind}}{W_{conductor}}",
    "relation_desc": "【工序能效 (绕线电耗分子 ÷ 绕制用铜吨数分母)】两者相除测定线圈车间动力与温湿度控制综合能效。10家无工序单位单行判空。",
    "static_param": "行业先进值 ≤ 45.0 kWh/t",
    "unit": "kWh/t",
    "fallback": "产出为 0 输出 --；10家无工序企业整行输出「暂无相关工序！」",
    "sample_num": 42800,
    "sample_den": 1020,
    "sample_coef": 1,
    "calc_type": "ratio",
    "num_unit": "kWh",
    "den_unit": "t",
    "num_time_dim": "批次绕线工艺周期 / 月度汇总",
    "num_spatial_dim": "绕线车间专线电表 + 恒温恒湿空调",
    "den_time_dim": "工单报工与质检入库",
    "den_spatial_dim": "变压器线圈车间工段",
    "num_source_sys": "绕线车间配电分表 (Tag: P_WINDING)",
    "num_acq_mode": "智能电力仪表 Modbus 采录",
    "den_source_sys": "MES 线圈车间工单报工净重",
    "den_acq_mode": "车间工位称重传感器扫码录入",
    "num_param": "绕线动力电耗 (先进指标 ≤ 45.0 kWh/t)",
    "den_param": "绕制合格导线净重 (10家无工序阻断)",
    "num_field_cn": "线圈绕制动力空调电耗",
    "num_field_en": "winding_electric_power",
    "den_field_cn": "绕制合格导线净重",
    "den_field_en": "qualified_winding_wire_mass",
    "num_dict_id": 1,
    "num_dict_name": "总用电量 (全厂有功电度)",
    "num_dict_key": "total_active_energy_kwh",
    "num_dict_unit": "kWh",
    "num_dict_source": "SCADA系统 / EMS能源管理系统",
    "den_dict_id": 48,
    "den_dict_name": "变压器完工合格总容量",
    "den_dict_key": "transformer_finished_capacity_mva",
    "den_dict_unit": "万kVA",
    "den_dict_source": "MES制造执行系统 / ERP入库台账",
    "num_stat_group": "集团汇总各变压器厂线圈车间动力及洁净空调总电量",
    "num_stat_company": "变压器公司线圈分厂立/卧式绕线机与恒温洁净车间总电耗",
    "num_stat_plant": "绕线车间专线分表 (Tag: P_WINDING_KWH) 实测电量 (kWh)",
    "den_stat_group": "集团各变压器厂绕制合格线圈导线总净重加总 (t)",
    "den_stat_company": "变压器公司线圈分厂绕制合格导线净重加总",
    "den_stat_plant": "MES线圈车间批次报工合格线圈铜/铝导线净重量 (t)"
  },
  {
    "id": "M30",
    "code": "METRIC_ENG_PROC_DRYING",
    "name": "变压器 · 相变干燥真空工序单耗",
    "domain": "能效对标分析",
    "industry": "变压器产业专属",
    "numerator": "煤油气相干燥机动力电量 + 加热蒸汽实物量折标煤 (kgce)",
    "num_source": "干燥机电表 + 蒸汽涡街流量计综合计算",
    "denominator": "烘房干燥处理变压器装配器身设计总容量 C_{batch} (万kVA)",
    "den_source": "干燥批次工艺台账容量",
    "time_dim": "相变干燥工艺周期 (48h~72h/批次)",
    "spatial_dim": "总装配相变真空煤油烘房单机组",
    "source_system": "干燥机电表 + 蒸汽涡街流量计 + MES 干燥批次工艺台账",
    "acquisition_mode": "流量计积算仪脉冲采集 + MES 烘房扫码关联变压器容量",
    "formula": "q_{dry} = \\frac{E_{dry\\_coal}}{C_{batch}}",
    "relation_desc": "【热电复合工序单耗 (干燥综合耗能量分子 ÷ 器身容量分母)】两者相除测定相变真空脱水工艺单位容量能耗。10家无工序单位单行判空。",
    "static_param": "特高压变压器标杆 ≤ 6.8 kgce/万kVA",
    "unit": "kgce/万kVA",
    "fallback": "容量为 0 输出 --；10家无工序企业整行输出「暂无相关工序！」",
    "sample_num": 8940,
    "sample_den": 1450,
    "sample_coef": 1,
    "calc_type": "ratio",
    "num_unit": "kgce",
    "den_unit": "万kVA",
    "num_time_dim": "干燥工艺批次周期 (48h~72h)",
    "num_spatial_dim": "真空相变气相干燥烘房单套机组",
    "den_time_dim": "烘房干燥批次台账",
    "den_spatial_dim": "变压器装配车间相变干燥工段",
    "num_source_sys": "干燥机动力电表 + 进汽涡街流量计",
    "num_acq_mode": "电表与蒸汽流量计综合折算",
    "den_source_sys": "MES 烘房干燥批次报工台账容量",
    "den_acq_mode": "批次工艺报工单抓取器身容量",
    "num_param": "气相干燥机动力电与蒸汽折标和",
    "den_param": "烘房器身设计容量 (10家无工序阻断)",
    "num_field_cn": "相变干燥电汽综合耗能",
    "num_field_en": "drying_comprehensive_energy",
    "den_field_cn": "烘干变压器器身容量",
    "den_field_en": "drying_batch_trans_capacity",
    "num_dict_id": 6,
    "num_dict_name": "工业外购蒸汽消耗量",
    "num_dict_key": "purchased_steam_volume_t",
    "num_dict_unit": "t",
    "num_dict_source": "SCADA动力管网监控 / 蒸汽涡街流量计",
    "den_dict_id": 48,
    "den_dict_name": "变压器完工合格总容量",
    "den_dict_key": "transformer_finished_capacity_mva",
    "den_dict_unit": "万kVA",
    "den_dict_source": "MES制造执行系统 / ERP入库台账",
    "num_stat_group": "集团汇总各变压器厂相变干燥综合耗能折标煤总和",
    "num_stat_company": "变压器公司干燥车间煤油气相干燥机动力电与蒸汽流量计综合折标",
    "num_stat_plant": "相变干燥机动力电表 + 进汽涡街流量计综合计算折标煤 (kgce)",
    "den_stat_group": "集团相变干燥处理变压器器身总容量加总 (万kVA)",
    "den_stat_company": "变压器公司干燥车间批次工艺烘房装载总容量加总",
    "den_stat_plant": "干燥批次工艺台账器身装配设计容量加总 (万kVA)"
  },
  {
    "id": "M31",
    "code": "METRIC_ENG_PROC_TEST",
    "name": "变压器 · 装配试验工序单耗",
    "domain": "能效对标分析",
    "industry": "变压器产业专属",
    "numerator": "总装流水线动力 + 高压试验大厅测试总耗电 (kWh)",
    "num_source": "总装流水线配电柜 + 试验大厅测试母线仪表",
    "denominator": "出厂试验合格变压器产品容量 C_{pass} (万kVA)",
    "den_source": "质检试验通过台账",
    "time_dim": "总装配与测试试验期 (8h~24h/台)",
    "spatial_dim": "总装配流水线 + 特高压屏蔽试验大厅",
    "source_system": "总装配动力配电柜 + 试验大厅测控台专线电度表",
    "acquisition_mode": "试验测控台 PLC 自动推送测试耗电量与试验合格结论",
    "formula": "q_{test} = \\frac{E_{assembly} + E_{test}}{C_{pass}}",
    "relation_desc": "【工序单耗 (装配及试验耗电分子 ÷ 质检合格容量分母)】两者相除测定最后总成工段单位容量电耗。10家无工序单位单行判空。",
    "static_param": "试验工序限额 ≤ 15.0 kWh/万kVA",
    "unit": "kWh/万kVA",
    "fallback": "合格容量为 0 输出 --；10家无工序企业整行输出「暂无相关工序！」",
    "sample_num": 18200,
    "sample_den": 1450,
    "sample_coef": 1,
    "calc_type": "ratio",
    "num_unit": "kWh",
    "den_unit": "万kVA",
    "num_time_dim": "出厂试验与总装工单周期",
    "num_spatial_dim": "总装配流水线 + 高压试验大厅测试母线",
    "den_time_dim": "质检试验合格放行批次",
    "den_spatial_dim": "变压器质检与试验中心",
    "num_source_sys": "总装配线电表 + 试验大厅测试母线表",
    "num_acq_mode": "高压试验测控系统电表自动采录",
    "den_source_sys": "变压器出厂试验质检通过台账",
    "den_acq_mode": "质检报告系统合格出厂容量归集",
    "num_param": "总装流水线与高压试验总耗电功",
    "den_param": "出厂试验合格容量 (10家无工序阻断)",
    "num_field_cn": "总装及高压试验总用电",
    "num_field_en": "assembly_testing_electric_power",
    "den_field_cn": "出厂试验质检合格容量",
    "den_field_en": "factory_tested_pass_capacity",
    "num_dict_id": 1,
    "num_dict_name": "总用电量 (全厂有功电度)",
    "num_dict_key": "total_active_energy_kwh",
    "num_dict_unit": "kWh",
    "num_dict_source": "SCADA系统 / EMS能源管理系统",
    "den_dict_id": 48,
    "den_dict_name": "变压器完工合格总容量",
    "den_dict_key": "transformer_finished_capacity_mva",
    "den_dict_unit": "万kVA",
    "den_dict_source": "MES制造执行系统 / ERP入库台账",
    "num_stat_group": "集团汇总变压器总装配流水线与高压试验大厅测试总耗电",
    "num_stat_company": "变压器公司总装配流水线动力柜与高压试验母线仪表用电",
    "num_stat_plant": "总装配线电表 + 试验大厅高压测试母线仪表电量 (kWh)",
    "den_stat_group": "集团变压器出厂试验合格总容量加总 (万kVA)",
    "den_stat_company": "变压器公司出厂试验质检合格变压器总容量加总",
    "den_stat_plant": "质检系统出厂高压试验合格变压器铭牌容量 (万kVA)"
  },
  {
    "id": "M32",
    "code": "METRIC_ENG_PROC_DRAWING",
    "name": "电线电缆 · 铜/铝拉丝工序单耗",
    "domain": "能效对标分析",
    "industry": "电线电缆产业专属",
    "numerator": "连铸连轧机、大拉机、中拉机主机驱动与退火用电 (kWh)",
    "num_source": "拉丝机组独立电能表 Tag: P_DRAW_KWH",
    "denominator": "拉拔产出合格铜单丝/铝线净重量 W_{wire} (公吨 t)",
    "den_source": "MES拉丝工段称重入库单",
    "time_dim": "工段班次连续生产 / 班结统计",
    "spatial_dim": "电线电缆连铸连轧与拉丝车间机组",
    "source_system": "拉丝机组电表 Tag: P_DRAW_KWH + MES 称重台账",
    "acquisition_mode": "电表自动秒级累计，MES 工段电子秤刷卡过磅上传",
    "formula": "q_{draw} = \\frac{E_{draw}}{W_{wire}}",
    "relation_desc": "【工序单耗 (拉丝退火电耗分子 ÷ 产出单丝吨数分母)】线缆冶炼拉拔阶段核心单耗。10家无工序企业单行判空输出「暂无相关工序！」。",
    "static_param": "铜拉丝 ≤ 65 kWh/t, 铝拉丝 ≤ 85 kWh/t",
    "unit": "kWh/t",
    "fallback": "重量为 0 输出 --；10家无工序企业整行输出「暂无相关工序！」",
    "sample_num": 156000,
    "sample_den": 2600,
    "sample_coef": 1,
    "calc_type": "ratio",
    "num_unit": "kWh",
    "den_unit": "t",
    "num_time_dim": "拉丝工单批次周期 / 月度统计",
    "num_spatial_dim": "大拉机、中拉机驱动及退火机组",
    "den_time_dim": "拉拔下线称重入库",
    "den_spatial_dim": "电线电缆拉丝车间工段",
    "num_source_sys": "拉丝机组专用电力测控仪表",
    "num_acq_mode": "智能电表 Modbus 采录",
    "den_source_sys": "MES 拉丝工段称重入库单",
    "den_acq_mode": "电子称重传感器扫码录入",
    "num_param": "连铸连轧与拉拔退火驱动电量",
    "den_param": "拉拔合格铜单丝/铝线净重 (10家无工序阻断)",
    "num_field_cn": "连铸连轧拉拔退火电耗",
    "num_field_en": "wire_drawing_electric_power",
    "den_field_cn": "拉拔合格铜铝单丝净重",
    "den_field_en": "qualified_drawn_wire_mass",
    "num_dict_id": 1,
    "num_dict_name": "总用电量 (全厂有功电度)",
    "num_dict_key": "total_active_energy_kwh",
    "num_dict_unit": "kWh",
    "num_dict_source": "SCADA系统 / EMS能源管理系统",
    "den_dict_id": 50,
    "den_dict_name": "电线电缆完工合格产出长度",
    "den_dict_key": "cable_finished_length_km",
    "den_dict_unit": "km",
    "den_dict_source": "MES工单计米器与条码系统",
    "num_stat_group": "集团线缆事业部汇总各线缆厂拉丝工段电量加总",
    "num_stat_company": "线缆公司拉丝分厂连铸连轧、大拉机、中拉机动力与退火电耗",
    "num_stat_plant": "拉丝机组专用智能电力仪表 (Tag: P_DRAW_KWH) 实测电量 (kWh)",
    "den_stat_group": "集团各线缆厂拉拔合格铜单丝/铝线总重量 (t)",
    "den_stat_company": "线缆公司拉丝分厂合格单丝称重入库总重加总",
    "den_stat_plant": "MES拉丝工段称重报工合格铜铝单丝净重 W_wire (t)"
  },
  {
    "id": "M33",
    "code": "METRIC_ENG_PROC_STRANDING",
    "name": "电线电缆 · 导体绞线工序单耗",
    "domain": "能效对标分析",
    "industry": "电线电缆产业专属",
    "numerator": "框式绞线机、管绞机、叉绞机驱动电机耗电量 (kWh)",
    "num_source": "绞线机动力配电电度表",
    "denominator": "合格绞合导体成品产出长度 L_{strand} (千米 km)",
    "den_source": "MES绞合计米器计量读数",
    "time_dim": "线盘生产周期 / 下盘计米报工",
    "spatial_dim": "导体绞线车间框绞、管绞机群",
    "source_system": "绞线工段配电回路电表 + MES 生产线激光计米器",
    "acquisition_mode": "生产现场 PLC 与计米仪通过 Modbus-TCP / OPC UA 实时向 MES 报工",
    "formula": "q_{strand} = \\frac{E_{strand}}{L_{strand}}",
    "relation_desc": "【工序单耗 (绞合动力电耗分子 ÷ 绞线千米长度分母)】两者相除测定每千米导体绞合电耗。10家无工序企业单行判空。",
    "static_param": "导体绞线标杆值 ≤ 28.0 kWh/km",
    "unit": "kWh/km",
    "fallback": "计米长度为 0 输出 --；10家无工序企业整行输出「暂无相关工序！」",
    "sample_num": 42000,
    "sample_den": 1680,
    "sample_coef": 1,
    "calc_type": "ratio",
    "num_unit": "kWh",
    "den_unit": "km",
    "num_time_dim": "绞线工序工单周期 / 月度统计",
    "num_spatial_dim": "框式绞线机、管绞机、叉绞机配电柜",
    "den_time_dim": "下工序交接扫码",
    "den_spatial_dim": "绞线车间合格导体工段",
    "num_source_sys": "绞线工段配电回路智能电表",
    "num_acq_mode": "Modbus-RTU 周期采录",
    "den_source_sys": "MES 绞合工序激光/机械计米器",
    "den_acq_mode": "计米轮测距信号自动累计",
    "num_param": "绞线机组机械驱动总电耗",
    "den_param": "合格绞合导体产出净长 (10家无工序阻断)",
    "num_field_cn": "绞线机组机械驱动电耗",
    "num_field_en": "stranding_electric_power",
    "den_field_cn": "合格绞合导体产出净长",
    "den_field_en": "qualified_stranded_length",
    "num_dict_id": 1,
    "num_dict_name": "总用电量 (全厂有功电度)",
    "num_dict_key": "total_active_energy_kwh",
    "num_dict_unit": "kWh",
    "num_dict_source": "SCADA系统 / EMS能源管理系统",
    "den_dict_id": 50,
    "den_dict_name": "电线电缆完工合格产出长度",
    "den_dict_key": "cable_finished_length_km",
    "den_dict_unit": "km",
    "den_dict_source": "MES工单计米器与条码系统",
    "num_stat_group": "集团汇总各线缆厂框绞机、管绞机机械驱动电耗总和",
    "num_stat_company": "线缆公司绞线车间全部绞线机组动力配电电表加总",
    "num_stat_plant": "框式绞线机、管绞机、叉绞机动力配电回路电表读数 (kWh)",
    "den_stat_group": "集团合格绞合导体产出总长度加总 (km)",
    "den_stat_company": "线缆公司绞线分厂合格绞合导体成品总长度",
    "den_stat_plant": "MES绞线工序激光计米器合格计米读数 L_strand (km)"
  },
  {
    "id": "M34",
    "code": "METRIC_ENG_PROC_EXTRUSION",
    "name": "电线电缆 · 挤塑绝缘工序单耗",
    "domain": "能效对标分析",
    "industry": "电线电缆产业专属",
    "numerator": "挤塑机加热螺杆动力用电 + 模具温控电加热器电耗 (kWh)",
    "num_source": "挤塑流水线总配电回路仪表",
    "denominator": "挤塑绝缘合格线芯产出长度 L_{extrude} (千米 km)",
    "den_source": "挤塑下线激光计米器",
    "time_dim": "连续开机挤塑作业周期 / 批次统计",
    "spatial_dim": "绝缘挤出生产线与护套挤出车间",
    "source_system": "挤塑流水线配电柜 + 挤塑机激光测长仪",
    "acquisition_mode": "挤塑线 PLC 控制系统通过工业以太网自动向 SCADA 与 MES 传送",
    "formula": "q_{ext} = \\frac{E_{extrude}}{L_{extrude}}",
    "relation_desc": "【工序单耗 (加热与挤出电耗分子 ÷ 挤出绝缘千米分母)】两者相除测定护套及绝缘挤出效率。10家无工序企业单行判空。",
    "static_param": "聚氯乙烯/低烟无卤挤出定额 ≤ 35.0 kWh/km",
    "unit": "kWh/km",
    "fallback": "长度为 0 输出 --；10家无工序企业整行输出「暂无相关工序！」",
    "sample_num": 56000,
    "sample_den": 1800,
    "sample_coef": 1,
    "calc_type": "ratio",
    "num_unit": "kWh",
    "den_unit": "km",
    "num_time_dim": "挤塑工序工单周期 / 月度统计",
    "num_spatial_dim": "挤塑流水线配电柜仪表",
    "den_time_dim": "绝缘线芯下盘计米",
    "den_spatial_dim": "挤塑绝缘车间工段",
    "num_source_sys": "挤塑机螺杆电机及模具加热温控仪表",
    "num_acq_mode": "PLC 通过 Modbus 采录",
    "den_source_sys": "挤塑下线激光计米器与盘条码",
    "den_acq_mode": "激光测距仪自动上传",
    "num_param": "挤塑螺杆驱动及模具加温电耗",
    "den_param": "绝缘线芯合格产出长度 (10家无工序阻断)",
    "num_field_cn": "挤塑螺杆及加热温控电耗",
    "num_field_en": "extrusion_electric_power",
    "den_field_cn": "合格绝缘线芯产出长度",
    "den_field_en": "qualified_extruded_core_length",
    "num_dict_id": 1,
    "num_dict_name": "总用电量 (全厂有功电度)",
    "num_dict_key": "total_active_energy_kwh",
    "num_dict_unit": "kWh",
    "num_dict_source": "SCADA系统 / EMS能源管理系统",
    "den_dict_id": 50,
    "den_dict_name": "电线电缆完工合格产出长度",
    "den_dict_key": "cable_finished_length_km",
    "den_dict_unit": "km",
    "den_dict_source": "MES工单计米器与条码系统",
    "num_stat_group": "集团汇总各线缆厂挤塑机加热温控与螺杆驱动总电耗",
    "num_stat_company": "线缆公司挤塑车间全部绝缘挤塑流水线配电仪表加总",
    "num_stat_plant": "挤塑机螺杆驱动主电机及模具电加热温控仪表电量 (kWh)",
    "den_stat_group": "集团绝缘线芯挤塑合格产出总长度 (km)",
    "den_stat_company": "线缆公司挤塑车间合格线芯产出总米数加总",
    "den_stat_plant": "挤塑流水线下线激光计米器合格长度 L_extrude (km)"
  },
  {
    "id": "M35",
    "code": "METRIC_ENG_PROC_CABLING",
    "name": "电线电缆 · 成缆与铠装工序单耗",
    "domain": "能效对标分析",
    "industry": "电线电缆产业专属",
    "numerator": "成缆机驱动电机 + 钢带/钢丝铠装机组动力用电 (kWh)",
    "num_source": "成缆铠装车间分项电表",
    "denominator": "成缆与铠装下盘合格成品长度 L_{cable} (千米 km)",
    "den_source": "MES成品盘条码计米数据",
    "time_dim": "每盘成品完工周期 (成盘) / 逐日交班",
    "spatial_dim": "成缆车间盘绞机与钢铠联锁铠装机组",
    "source_system": "成缆铠装分项计量表 + MES 成品盘条码计米",
    "acquisition_mode": "MES 终端下盘扫码自动读取成品米数与关联电量",
    "formula": "q_{armor} = \\frac{E_{cabling}}{L_{cable}}",
    "relation_desc": "【工序单耗 (成缆铠装电耗分子 ÷ 成缆千米长度分母)】两者相除得出线缆总装工段单耗。10家无工序单位单行判空。",
    "static_param": "钢铠成缆限额 ≤ 24.5 kWh/km",
    "unit": "kWh/km",
    "fallback": "长度为 0 输出 --；10家无工序企业整行输出「暂无相关工序！」",
    "sample_num": 28400,
    "sample_den": 1250,
    "sample_coef": 1,
    "calc_type": "ratio",
    "num_unit": "kWh",
    "den_unit": "km",
    "num_time_dim": "成缆铠装生产工单周期",
    "num_spatial_dim": "成缆机动力 + 钢带/钢丝铠装机组",
    "den_time_dim": "成品下盘检验结算",
    "den_spatial_dim": "成缆与铠装车间成品工段",
    "num_source_sys": "成缆铠装分项计量表",
    "num_acq_mode": "电力仪表自动采录",
    "den_source_sys": "MES 成品盘条码计米数据",
    "den_acq_mode": "成品检验扫码录入",
    "num_param": "成缆与铠装动力驱动总电耗",
    "den_param": "下盘电缆合格成品长度 (10家无工序阻断)",
    "num_field_cn": "成缆与铠装机械驱动电耗",
    "num_field_en": "cabling_armoring_electric_power",
    "den_field_cn": "下盘铠装电缆合格长度",
    "den_field_en": "qualified_armored_cable_length",
    "num_dict_id": 1,
    "num_dict_name": "总用电量 (全厂有功电度)",
    "num_dict_key": "total_active_energy_kwh",
    "num_dict_unit": "kWh",
    "num_dict_source": "SCADA系统 / EMS能源管理系统",
    "den_dict_id": 50,
    "den_dict_name": "电线电缆完工合格产出长度",
    "den_dict_key": "cable_finished_length_km",
    "den_dict_unit": "km",
    "den_dict_source": "MES工单计米器与条码系统",
    "num_stat_group": "集团汇总各高压电缆厂 CCV 连硫生产线电汽综合能耗 (kgce)",
    "num_stat_company": "线缆公司交联分厂悬臂/立塔交联机组蒸汽流量计与电表折标煤",
    "num_stat_plant": "CCV交联管高温电加热与饱和蒸汽流量计积算综合折标 (kgce)",
    "den_stat_group": "集团高压/超高压交联电缆合格产出总长度 (km)",
    "den_stat_company": "线缆公司交联分厂质检合格下线电缆总长度",
    "den_stat_plant": "交联生产线在线火花试验合格计米器读数 L_ccv (km)"
  },
  {
    "id": "M36",
    "code": "METRIC_ENG_PROC_CV",
    "name": "电线电缆 · 连续硫化连硫(VCV/CCV)工序单耗",
    "domain": "能效对标分析",
    "industry": "电线电缆产业专属",
    "numerator": "超高压立塔交联管道高温电加热用电 + 冷却氮气折标煤 (kgce)",
    "num_source": "超高压立塔机组总能耗综合计量",
    "denominator": "连续硫化交联聚乙烯绝缘合格电缆长度 L_{cv} (千米 km)",
    "den_source": "立塔下线测距计米仪",
    "time_dim": "超高压连硫工艺长周期 (24h~48h 不间断作业)",
    "spatial_dim": "超高压立式/悬链连续硫化生产线 (立塔机组)",
    "source_system": "超高压立塔机组综合计量表 + 立塔激光测长仪",
    "acquisition_mode": "立塔 DCS 自动控制系统全参数上传 MES 工业数据库",
    "formula": "q_{cv} = \\frac{E_{cv\\_coal}}{L_{cv}}",
    "relation_desc": "【高附加值工序单耗 (超高压加热能耗分子 ÷ 绝缘线芯千米分母)】两者相除测定超高压立塔关键工序单耗。10家无工序企业单行判空。",
    "static_param": "110kV~500kV 超高压交联定额 ≤ 85 kgce/km",
    "unit": "kgce/km",
    "fallback": "产出为 0 输出 --；10家无工序企业整行输出「暂无相关工序！」",
    "sample_num": 18700,
    "sample_den": 240,
    "sample_coef": 1,
    "calc_type": "ratio",
    "num_unit": "kgce",
    "den_unit": "km",
    "num_time_dim": "连续硫化生产周期",
    "num_spatial_dim": "超高压立塔交联管道机组",
    "den_time_dim": "超高压电缆下线交验",
    "den_spatial_dim": "超高压立塔交联生产线",
    "num_source_sys": "超高压立塔机组综合能耗表",
    "num_acq_mode": "电加热与氮气消耗自动折标",
    "den_source_sys": "立塔下线测距计米仪",
    "den_acq_mode": "激光测长仪自动通讯上传",
    "num_param": "立塔管道加热与循环冷却综合折标",
    "den_param": "连续硫化合格电缆长度 (10家无工序阻断)",
    "num_field_cn": "立塔交联加热氮气能耗",
    "num_field_en": "vcv_curing_equiv_energy",
    "den_field_cn": "连续硫化合格电缆长度",
    "den_field_en": "qualified_cured_cable_length",
    "num_dict_id": 6,
    "num_dict_name": "工业外购蒸汽消耗量",
    "num_dict_key": "purchased_steam_volume_t",
    "num_dict_unit": "t",
    "num_dict_source": "SCADA动力管网监控 / 蒸汽涡街流量计",
    "den_dict_id": 50,
    "den_dict_name": "电线电缆完工合格产出长度",
    "den_dict_key": "cable_finished_length_km",
    "den_dict_unit": "km",
    "den_dict_source": "MES工单计米器与条码系统",
    "num_stat_group": "集团汇总成缆机组主电机与钢带铠装机动力总电量",
    "num_stat_company": "线缆公司成缆车间成缆机组及钢带/钢丝铠装机动力电表加总",
    "num_stat_plant": "成缆机驱动电机与钢带铠装机配电柜实测电量 (kWh)",
    "den_stat_group": "集团合格铠装成缆成品产出总长度 (km)",
    "den_stat_company": "线缆公司成缆分厂合格成品产出总米数",
    "den_stat_plant": "MES成品工单打盘计米器合格长度读数 L_armor (km)"
  },
  {
    "id": "M37",
    "code": "METRIC_ENG_BENCHMARK_GAP",
    "name": "单位产品能耗行业先进标杆差距率",
    "domain": "能效对标分析",
    "industry": "通用综合",
    "numerator": "本单位实测单耗 UI_{actual} - 行业先进领跑标杆 UI_{lead}",
    "num_source": "实测核算单耗 - 国家标杆能耗限额数据库",
    "denominator": "行业先进领跑标杆 UI_{lead}",
    "den_source": "国标 GB 31349 先进值 / 领跑者指标",
    "time_dim": "月度对标分析 / 年度综合评价",
    "spatial_dim": "变压器分厂 / 线缆分厂",
    "source_system": "实测单位产品能耗 + GB 31349 国家能耗限额标杆数据库",
    "acquisition_mode": "系统自动提取当期实测值与内嵌权威标杆库在线比对计算",
    "formula": "Gap = \\frac{UI_{actual} - UI_{lead}}{UI_{lead}} \\times 100\\%",
    "relation_desc": "【标杆偏离率 (超标差额分子 ÷ 标杆基线分母)】两者相除得出与行业领先值的相对偏离百分比，纯客观呈现，严禁使用定性褒贬评价。分母为0输出 --。",
    "static_param": "客观呈现差距率数值，严禁使用“表现欠佳/落后单位”等定性评价",
    "unit": "%",
    "fallback": "标杆值未设定或为 0 输出 -- (E_CALC_UNIT_DIV_ZERO_SOFT)",
    "sample_num": 3.0,
    "sample_den": 35.0,
    "sample_coef": 100,
    "calc_type": "ratio",
    "num_unit": "kgce/单位",
    "den_unit": "kgce/单位",
    "num_time_dim": "对标核算分析周期",
    "num_spatial_dim": "生产单体制造工厂",
    "den_time_dim": "行业先进定额标准库",
    "den_spatial_dim": "全国电工装备行业先进基准",
    "num_source_sys": "实测单位产品综合能耗数据",
    "num_acq_mode": "能耗对标分析系统动态做差",
    "den_source_sys": "国标 GB 31349 先进领跑值库",
    "den_acq_mode": "行业能效先进标准静态维护",
    "num_param": "实测单耗与先进标杆差额",
    "den_param": "变压器 35 kgce/万kVA; 铜缆 15 kgce/万km·mm²",
    "num_field_cn": "实测与先进单耗差额",
    "num_field_en": "benchmark_gap_diff_value",
    "den_field_cn": "行业先进领跑标杆单耗",
    "den_field_en": "industry_leading_benchmark_value",
    "num_dict_id": 1,
    "num_dict_name": "总用电量 (全厂有功电度)",
    "num_dict_key": "total_active_energy_kwh",
    "num_dict_unit": "kWh",
    "num_dict_source": "SCADA系统 / EMS能源管理系统",
    "den_dict_id": 48,
    "den_dict_name": "变压器完工合格总容量",
    "den_dict_key": "transformer_finished_capacity_mva",
    "den_dict_unit": "万kVA",
    "den_dict_source": "MES制造执行系统 / ERP入库台账",
    "num_stat_group": "集团计算各公司加权实际单耗与国家标杆差值加权平均",
    "num_stat_company": "公司实际综合单耗 UI_actual - 国家能效先进标杆值",
    "num_stat_plant": "工厂实测工序/产品单耗 - 国家准入/先进能耗标杆差额",
    "den_stat_group": "国家标准先进能效领跑者基准常数 (GB/T 准入与先进指标)",
    "den_stat_company": "国家标准能效先进标杆基准常数",
    "den_stat_plant": "国家标准能效先进标杆基准常数"
  },
  {
    "id": "M38",
    "code": "METRIC_SCREEN_CARBON_INTENSITY",
    "name": "集控大屏 · 全网实时综合碳排放强度",
    "domain": "集中监控大屏",
    "industry": "通用综合",
    "numerator": "瞬时总碳排放速率 (电网市电负荷×电网因子 + 燃气流量×燃烧因子) (tCO2/h)",
    "num_source": "SCADA 实时秒级功率与流量测点计算",
    "denominator": "全网园区瞬时总电负荷功率 P_{load} (兆瓦 MW)",
    "den_source": "配电总母线功率变送器 Tag: TOTAL_LOAD_MW",
    "time_dim": "实时秒级连续刷新 (5s 刷新一次)",
    "spatial_dim": "零碳园区集控中心全网全局视图",
    "source_system": "全网各园区 SCADA 瞬态功率遥测 + 实时电网碳排放因子",
    "acquisition_mode": "工业物联网平台秒级数据推送与流计算引擎实时聚合计算",
    "formula": "CI_{rt} = \\frac{Rate_{co2}}{P_{load}}",
    "relation_desc": "【实时碳强度 (瞬时碳排放率分子 ÷ 瞬时运行负荷分母)】分子为全园区每小时释放的二氧化碳公吨数，分母为正在运行的总有功负荷。反映当前正在供电的每兆瓦负荷的瞬时含碳密度。",
    "static_param": "秒级电网因子 0.5703, 绿电计 0.0000",
    "unit": "tCO2/MWh",
    "fallback": "总负荷为 0 时输出 -- (E_CALC_UNIT_DIV_ZERO_SOFT)",
    "sample_num": 14.25,
    "sample_den": 25.0,
    "sample_coef": 1,
    "calc_type": "ratio",
    "num_unit": "tCO2/h",
    "den_unit": "MW",
    "num_time_dim": "实时秒级 (1s~5s)",
    "num_spatial_dim": "全网园区瞬时总电负荷功率变送器",
    "den_time_dim": "实时秒级 (1s~5s)",
    "den_spatial_dim": "配电总母线实时功率变送器",
    "num_source_sys": "SCADA 秒级功率与流量测点",
    "num_acq_mode": "市电负荷×电网因子+燃气×燃烧因子",
    "den_source_sys": "配电总母线功率变送器 TOTAL_LOAD_MW",
    "den_acq_mode": "功率变送器秒级采样",
    "num_param": "瞬时总碳排放速率 Rate_co2",
    "den_param": "动态秒级电网因子 0.5703, 绿电计 0.0000",
    "num_field_cn": "瞬时总碳排放速率",
    "num_field_en": "realtime_carbon_emission_rate",
    "den_field_cn": "全网园区瞬时总电负荷",
    "den_field_en": "realtime_total_electric_load",
    "num_dict_id": 1,
    "num_dict_name": "总用电量 (全厂有功电度)",
    "num_dict_key": "total_active_energy_kwh",
    "num_dict_unit": "kWh",
    "num_dict_source": "SCADA系统 / EMS能源管理系统",
    "den_dict_id": 51,
    "den_dict_name": "电线电缆截面折算长度 (综合产出)",
    "den_dict_key": "cable_converted_length_km_mm2",
    "den_dict_unit": "万km·mm²",
    "den_dict_source": "MES制造执行系统 / 能耗分析引擎",
    "num_stat_group": "集团集控大屏对全网各园区实时多介质折碳排瞬时流汇总",
    "num_stat_company": "公司园区监控系统多介质实时瞬时碳排放流计算",
    "num_stat_plant": "SCADA实时电/气功率 × 排放因子实时流汇算 (tCO2/h)",
    "den_stat_group": "集团全网实时总供电负荷功率加总 (MW)",
    "den_stat_company": "公司配电总母线实时输入瞬时有功总功率",
    "den_stat_plant": "厂区总降变电站进线实时有功功率 (Tag: SCADA_GRID_PWR_KW)"
  },
  {
    "id": "M39",
    "code": "METRIC_SCREEN_PV_FLUCTUATION",
    "name": "集控大屏 · 光伏出力 15 分钟波动率",
    "domain": "集中监控大屏",
    "industry": "通用综合",
    "numerator": "15 分钟时间窗内光伏输出功率极差 max(P_t) - min(P_t) (kW)",
    "num_source": "EMS逆变器遥测秒级队列滑动窗口最大极差",
    "denominator": "光伏电站标称额定装机总容量 Cap_{pv} (kWp)",
    "den_source": "电站铭牌设计装机容量台账",
    "time_dim": "15分钟滚动时间窗口 (15min Rolling Window)",
    "spatial_dim": "全网各园区光伏电站集群",
    "source_system": "EMS 逆变器瞬态有功功率测点队列 + 电站装机铭牌容量台账",
    "acquisition_mode": "流计算引擎对 15min 内遥测功率极值滑动计算",
    "formula": "Fluc = \\frac{P_{max} - P_{min}}{Cap_{pv}} \\times 100\\%",
    "relation_desc": "【电网冲击度 (最大功率跳变分子 ÷ 装机额定容量分母)】两者相除反映天气突变时新能源对电网造成的瞬态冲击，指导储能快速充放对冲。分母为0输出 --。",
    "static_param": "电网抗冲击波动红线: 15min 波动 ≤ 15%",
    "unit": "%",
    "fallback": "装机容量为 0 时输出 -- (E_CALC_UNIT_DIV_ZERO_SOFT)",
    "sample_num": 680,
    "sample_den": 8000,
    "sample_coef": 100,
    "calc_type": "ratio",
    "num_unit": "kW",
    "den_unit": "kWp",
    "num_time_dim": "15 分钟滑动时间窗",
    "num_spatial_dim": "EMS 逆变器秒级遥测队列",
    "den_time_dim": "电站铭牌设计装机容量台账",
    "den_spatial_dim": "光伏电站总额定容量",
    "num_source_sys": "EMS 逆变器秒级功率滑动极差",
    "num_acq_mode": "滑动窗口最大值做差 Pmax - Pmin",
    "den_source_sys": "光伏电站标称额定装机容量台账",
    "den_acq_mode": "电站工程资产库静态录入",
    "num_param": "15分钟内光伏输出功率最大极差",
    "den_param": "电网抗冲击波动允许红线: ≤ 15.0%",
    "num_field_cn": "15分钟内功率跳变极差",
    "num_field_en": "pv_15min_power_jump_range",
    "den_field_cn": "光伏电站标称额定容量",
    "den_field_en": "pv_nameplate_rated_capacity",
    "num_dict_id": 103,
    "num_dict_name": "全国公用电网平均碳排放因子",
    "num_dict_key": "factor_grid_emission_national_tco2e_mwh",
    "num_dict_unit": "tCO2e/MWh",
    "num_dict_source": "生态环境部办公厅官方公函",
    "den_dict_id": 1,
    "den_dict_name": "总用电量 (全厂有功电度)",
    "den_dict_key": "total_active_energy_kwh",
    "den_dict_unit": "kWh",
    "den_dict_source": "SCADA系统 / EMS能源管理系统",
    "num_stat_group": "集团监控各电站 15min 滑动窗口出力最大值与最小值波动差",
    "num_stat_company": "公司屋顶光伏电站 15min 内交流出力极差 (Max - Min)",
    "num_stat_plant": "逆变器群交流输出总功率 15min 采样窗口极差 (kW)",
    "den_stat_group": "集团装机分布式光伏标称额定装机总容量 (MWp)",
    "den_stat_company": "公司园区光伏电站额定装机铭牌容量加总",
    "den_stat_plant": "光伏电站铭牌标称额定峰值装机容量 (kWp)"
  },
  {
    "id": "M40",
    "code": "METRIC_SCREEN_PARK_COMP_INDEX",
    "name": "集控大屏 · 园区能效综合指数",
    "domain": "集中监控大屏",
    "industry": "通用综合",
    "numerator": "产值能耗对标得分(40%) + 绿电消纳得分(30%) + 负荷均衡得分(30%) 综合加权和",
    "num_source": "大屏后台多维能效评估算法引擎聚合",
    "denominator": "基准理论满分 100 分",
    "den_source": "标准算法满分基准",
    "time_dim": "每日更新 / 连续动态评分",
    "spatial_dim": "特变电工全国 15 大零碳产业园区横向对标",
    "source_system": "集控大屏能效对标多维聚合分析引擎",
    "acquisition_mode": "每日凌晨 00:30 自动执行批处理加权评分任务入库",
    "formula": "Index = \\sum (w_k \\times Score_k)",
    "relation_desc": "【多维无量纲指数 (各维度得分加权累加)】涵盖产值、绿能、设备负荷三项核心维度的综合无量纲表现指数，客观中立无褒贬。",
    "static_param": "标准化客观评分函数，中立呈现不含定性褒贬",
    "unit": "分",
    "fallback": "缺测点采用同级中位值填补",
    "sample_num": 88.5,
    "sample_den": 100,
    "sample_coef": 1,
    "calc_type": "direct",
    "num_unit": "分",
    "den_unit": "分",
    "num_time_dim": "大屏展示周期 / 每日更新",
    "num_spatial_dim": "15 大产业园区综合集控",
    "den_time_dim": "大屏标准化评分基准",
    "den_spatial_dim": "对标评价规则",
    "num_source_sys": "大屏后台算法引擎聚合值",
    "num_acq_mode": "产值能耗40%+绿电30%+负荷30%加权",
    "den_source_sys": "大屏对标算法模型理论满分",
    "den_acq_mode": "标准评分模型满分 100 分",
    "num_param": "多维标准化综合对标得分",
    "den_param": "各维度评分函数标准化权重",
    "num_field_cn": "多维加权标准化得分和",
    "num_field_en": "cross_park_composite_score",
    "den_field_cn": "综合对标模型满分基准",
    "den_field_en": "benchmark_model_max_score",
    "num_dict_id": 21,
    "num_dict_name": "屋顶光伏实时输出有功功率",
    "num_dict_key": "pv_realtime_power_kw",
    "num_dict_unit": "kW",
    "num_dict_source": "EMS微电网系统 / 华为/阳光光伏数采集控器",
    "den_dict_id": 21,
    "den_dict_name": "屋顶光伏实时输出有功功率",
    "den_dict_key": "pv_realtime_power_kw",
    "den_dict_unit": "kW",
    "den_dict_source": "EMS微电网系统 / 华为/阳光光伏数采集控器",
    "num_stat_group": "集团能碳集控大屏按能耗强度/绿电消纳/微网平衡加权指数",
    "num_stat_company": "公司所属产业园内部多厂能效评价得分加权",
    "num_stat_plant": "工厂基础能效与供电保供指标考核评价得分",
    "den_stat_group": "协同综合评价理论最优基准总分 100",
    "den_stat_company": "评价体系理论满分 100",
    "den_stat_plant": "评价体系理论满分 100"
  },
  {
    "id": "M41",
    "code": "METRIC_CF_PCF_TOTAL",
    "name": "产品碳足迹 PCF 单位产品总排放量 (摇篮到大门)",
    "domain": "碳足迹集采中心",
    "industry": "通用综合",
    "numerator": "5大阶段碳排总和 E_{raw} + E_{trans} + E_{manuf} + E_{test} + E_{pack} (kgCO2e)",
    "num_source": "实景核算数据库 5 大阶段滚算总和",
    "denominator": "核算批次合格产品产出台数/设计容量/长度 Q_{product}",
    "den_source": "ERP完工入库单与质量合格证书",
    "time_dim": "产品生产周期 (30~60天/台) / 单批次核算",
    "spatial_dim": "单台设备序列号 (Serial Number) / 生产批次号 (Batch Number)",
    "source_system": "实景核算数据库 LCA 5 大阶段滚算模型 + ERP 成品入库单与质量证明",
    "acquisition_mode": "实景数据库抓取 BOM、运单、工段电表及测试数据全量自动滚算",
    "formula": "PCF = \\frac{E_{raw} + E_{trans} + E_{manuf} + E_{test} + E_{pack}}{Q_{product}}",
    "relation_desc": "【全生命周期滚算 (5阶段碳排总和分子 ÷ 产出台数分母)】分子包含从原材料开采至出厂包装全部碳排放，分母为产出功能单位。两者相除得出每台/每公里产品的碳足迹。分母为0输出 --。",
    "static_param": "ISO 14067 / PAS 2050 摇篮到大门边界准则",
    "unit": "kgCO2e/台",
    "fallback": "批次数量为 0 时输出 -- (E_CALC_PCF_DIV_ZERO)",
    "sample_num": 48500,
    "sample_den": 1,
    "sample_coef": 1,
    "calc_type": "ratio",
    "num_unit": "kgCO2e",
    "den_unit": "台",
    "num_time_dim": "摇篮到大门 LCA 全核算周期",
    "num_spatial_dim": "实景核算数据库 5 阶段滚算",
    "den_time_dim": "完工入库与质检结案",
    "den_spatial_dim": "批次合格出厂产品",
    "num_source_sys": "实景碳足迹数据库 (PCF_DATABASE)",
    "num_acq_mode": "LCA 5 阶段碳排滚算累加",
    "den_source_sys": "ERP 完工入库单与质检报告",
    "den_acq_mode": "工单结案产出台数",
    "num_param": "原材料+物流+制造+试验+包装总碳排",
    "den_param": "ISO 14067 功能单位合格单台",
    "num_field_cn": "LCA五阶段碳排滚算和",
    "num_field_en": "lca_cradle_to_gate_emission",
    "den_field_cn": "核算批次合格产出台数",
    "den_field_en": "batch_qualified_product_qty",
    "num_dict_id": 1,
    "num_dict_name": "总用电量 (全厂有功电度)",
    "num_dict_key": "total_active_energy_kwh",
    "num_dict_unit": "kWh",
    "num_dict_source": "SCADA系统 / EMS能源管理系统",
    "den_dict_id": 56,
    "den_dict_name": "全口径工业总产值 (现价)",
    "den_dict_key": "gross_industrial_output_value_wan_yuan",
    "den_dict_unit": "万元",
    "den_dict_source": "ERP财务总账 / 经营管理系统",
    "num_stat_group": "集团产品碳足迹中心汇总 LCA 五阶段全过程碳排放总和 (kgCO2e)",
    "num_stat_company": "公司碳资产台账按批次订单归集原材料、制造、试验、包装全阶段碳排",
    "num_stat_plant": "车间工序实测电/汽碳排 + ERP物料BOM投料实景碳排放加总",
    "den_stat_group": "变压器绑定合格容量(万kVA)；线缆绑定合格长度(km)；单机绑定台数",
    "den_stat_company": "公司该批次完工入库变压器容量 / 线缆长度 / 产品台数",
    "den_stat_plant": "MES工单合格出厂质检变压器容量 / 线缆米数 / 完工台数"
  },
  {
    "id": "M42",
    "code": "METRIC_CF_STAGE1_RAW",
    "name": "LCA 阶段 1 · 原材料获取碳足迹",
    "domain": "碳足迹集采中心",
    "industry": "通用综合",
    "numerator": "∑(物料实物消耗净重 M_i × 原材料碳排放因子 EF_i × (1 + 损耗率 α_i))",
    "num_source": "ERP生产工单领料 BOM 表 × 原材料实景因子库",
    "denominator": "核算批次产出合格产品台数 Q",
    "den_source": "批次工单合格入库台数",
    "time_dim": "产品批次投产时静态锁定",
    "spatial_dim": "产品级生产工单物料清单 (BOM)",
    "source_system": "ERP 生产工单发料领料单 + 原材料实景碳排放因子库 (SGS/方圆认证)",
    "acquisition_mode": "ERP 工单自动抽取领料出库流水，按物料编码自动匹配实景因子库",
    "formula": "E_{raw} = \\frac{\\sum (M_i \\times EF_i \\times (1 + \\alpha_i))}{Q}",
    "relation_desc": "【物料提取分摊 (物料实物量×因子累加 ÷ 产品台数分母)】两者相除得出每台产品分摊的上游提炼碳排。通常占变压器总碳足迹的 75%~85%。",
    "static_param": "铜 4.25, 硅钢 2.15, 变压器油 2.80, 绝缘纸 1.10, 铝 8.60 (kgCO2e/kg)",
    "unit": "kgCO2e/台",
    "fallback": "因子缺失触发 E_FACTOR_NOT_FOUND，除零软兜底 --",
    "sample_num": 38650,
    "sample_den": 1,
    "sample_coef": 1,
    "calc_type": "ratio",
    "num_unit": "kgCO2e",
    "den_unit": "台",
    "num_time_dim": "工单领料核算周期",
    "num_spatial_dim": "供应链上游原材料提取",
    "den_time_dim": "产品批次入库期",
    "den_spatial_dim": "生产批次产品",
    "num_source_sys": "ERP 生产工单领料 BOM 表",
    "num_acq_mode": "领料重量 × 实景碳因子 × (1+损耗率)",
    "den_source_sys": "批次工单合格入库台数",
    "den_acq_mode": "生产工单合格台数",
    "num_param": "铜4.25, 硅钢2.15, 油2.80, 纸1.10",
    "den_param": "供应链物料开采提炼碳排放",
    "num_field_cn": "原材料开采提炼碳排放",
    "num_field_en": "stage1_raw_material_emission",
    "den_field_cn": "核算批次合格产品台数",
    "den_field_en": "batch_qualified_product_qty",
    "num_dict_id": 65,
    "num_dict_name": "高纯电解无氧铜杆采购投料净重",
    "num_dict_key": "pcf_copper_raw_material_net_weight_kg",
    "num_dict_unit": "kg",
    "num_dict_source": "ERP/WMS仓储管理系统 / 条码发料单",
    "den_dict_id": 48,
    "den_dict_name": "变压器完工合格总容量",
    "den_dict_key": "transformer_finished_capacity_mva",
    "den_dict_unit": "万kVA",
    "den_dict_source": "MES制造执行系统 / ERP入库台账",
    "num_stat_group": "集团供应链集采中心统一汇总各大宗原材料采购投料实景碳排",
    "num_stat_company": "公司采购部与生产库房领料单实物净重 × LCA 实景碳因子加权",
    "num_stat_plant": "车间工单 BOM 铜、铝、硅钢、绝缘油领料称重净重 × 认证因子",
    "den_stat_group": "原材料碳核算基准，固定基数计为 1",
    "den_stat_company": "物料核算基准固定为 1",
    "den_stat_plant": "物料核算基准固定为 1"
  },
  {
    "id": "M43",
    "code": "METRIC_CF_STAGE2_TRANS",
    "name": "LCA 阶段 2 · 上游原材料运输碳足迹",
    "domain": "碳足迹集采中心",
    "industry": "通用综合",
    "numerator": "∑(物料重量 M_j (t) × 运输距离 D_j (km) × 运输方式碳排因子 EF_trans)",
    "num_source": "SRM物流运单重量 + 起止地地图 API 距离测算",
    "denominator": "核算批次产出合格产品台数 Q",
    "den_source": "批次工单台数",
    "time_dim": "原材料发货进场入库周期",
    "spatial_dim": "供应商发货地 ➔ 特变电工制造基地物流路径",
    "source_system": "SRM 供应链物流运单 + 高德/百度地图商业物流距离 API",
    "acquisition_mode": "SRM 运单过磅重量自动抓取，调取地图 API 自动计算公路/铁路/水运距离",
    "formula": "E_{trans} = \\frac{\\sum (M_j \\times D_j \\times EF_{trans\\_j})}{Q}",
    "relation_desc": "【物流周转分摊 (吨公里周转量×因子累加 ÷ 产品台数分母)】两者相除得出原材料从供应商运输到特变电工工厂的单台物流碳排。分母为0输出 --。",
    "static_param": "重型柴油卡车 0.112 kgCO2e/t·km, 铁路 0.028, 水运 0.015",
    "unit": "kgCO2e/台",
    "fallback": "运距缺失取注册地地级市直线距离兜底",
    "sample_num": 1420,
    "sample_den": 1,
    "sample_coef": 1,
    "calc_type": "ratio",
    "num_unit": "kgCO2e",
    "den_unit": "台",
    "num_time_dim": "物流结算周期",
    "num_spatial_dim": "供应商发货地 ➔ 工厂立体库",
    "den_time_dim": "产品批次入库期",
    "den_spatial_dim": "生产批次产品",
    "num_source_sys": "SRM 物流运单净重 + 地图 API 测距",
    "num_acq_mode": "吨公里周转量 × 运载碳因子",
    "den_source_sys": "批次工单合格入库台数",
    "den_acq_mode": "生产工单合格台数",
    "num_param": "柴油卡车 0.112, 铁路 0.028 kgCO2e/t·km",
    "den_param": "供应链物料调拨单台分摊碳排",
    "num_field_cn": "上游物料运输配送碳排",
    "num_field_en": "stage2_upstream_transport_emission",
    "den_field_cn": "核算批次合格产品台数",
    "den_field_en": "batch_qualified_product_qty",
    "num_dict_id": 65,
    "num_dict_name": "高纯电解无氧铜杆采购投料净重",
    "num_dict_key": "pcf_copper_raw_material_net_weight_kg",
    "num_dict_unit": "kg",
    "num_dict_source": "ERP/WMS仓储管理系统 / 条码发料单",
    "den_dict_id": 48,
    "den_dict_name": "变压器完工合格总容量",
    "den_dict_key": "transformer_finished_capacity_mva",
    "den_dict_unit": "万kVA",
    "den_dict_source": "MES制造执行系统 / ERP入库台账",
    "num_stat_group": "集团物流协同平台 (SRM) 汇算铁路/公路/水运吨公里碳排放总和",
    "num_stat_company": "公司物流部汇总原辅料供货商起运地至厂区运距与重量",
    "num_stat_plant": "供货磅单净重 (t) × 高德/百度地图实测运距 (km) × 运输工具碳因子",
    "den_stat_group": "运输排放核算模型，固定基数计为 1",
    "den_stat_company": "运载核算基数固定为 1",
    "den_stat_plant": "运载核算基数固定为 1"
  },
  {
    "id": "M44",
    "code": "METRIC_CF_STAGE3_MANUF",
    "name": "LCA 阶段 3 · 生产加工制造碳足迹",
    "domain": "碳足迹集采中心",
    "industry": "通用综合",
    "numerator": "车间电量×电网因子 + 蒸汽量×蒸汽因子 + 柴油×柴油因子 (绿电直供按0计)",
    "num_source": "车间各工段动力仪表分摊值",
    "denominator": "核算批次产出合格产品台数 Q",
    "den_source": "批次工单台数",
    "time_dim": "工单生产流转周期",
    "spatial_dim": "车间级、工序级制造工段",
    "source_system": "MES 制造执行系统 + 车间工序动力电表 + 当地公用电网排放因子",
    "acquisition_mode": "MES 报工工时与工序动力电表读数分摊核算，直供绿电凭证核销因子归零",
    "formula": "E_{manuf} = \\frac{E_{grid} \\times EF_{grid} + Q_{steam} \\times EF_{steam}}{Q}",
    "relation_desc": "【厂内加工能耗碳排 (能耗量×排放因子求和 ÷ 产品台数分母)】两者相除反映车间直接加工过程的碳排放强度。直供绿电因子归零可大幅降低该阶段碳足迹。",
    "static_param": "电网 0.5703 tCO2/MWh, 蒸汽 0.1100 tCO2/GJ, 直供绿电 0.0000",
    "unit": "kgCO2e/台",
    "fallback": "产出为 0 输出 -- (E_CALC_UNIT_DIV_ZERO_SOFT)",
    "sample_num": 6850,
    "sample_den": 1,
    "sample_coef": 1,
    "calc_type": "ratio",
    "num_unit": "kgCO2e",
    "den_unit": "台",
    "num_time_dim": "车间工单制造加工周期",
    "num_spatial_dim": "制造车间动力计量分表",
    "den_time_dim": "产品批次入库期",
    "den_spatial_dim": "生产批次产品",
    "num_source_sys": "车间电量/蒸汽/柴油动力计量表",
    "num_acq_mode": "能耗量 × 能源碳因子 (绿电归0)",
    "den_source_sys": "批次工单合格完工台数",
    "den_acq_mode": "生产工单合格台数",
    "num_param": "电网 0.5703 tCO2/MWh, 绿电 0.0000",
    "den_param": "制造车间直接动力能耗碳排",
    "num_field_cn": "厂内物理制造加工碳排",
    "num_field_en": "stage3_manufacturing_emission",
    "den_field_cn": "核算批次合格制造台数",
    "den_field_en": "batch_qualified_product_qty",
    "num_dict_id": 72,
    "num_dict_name": "原材料上游运输实测物理距离",
    "num_dict_key": "raw_material_transport_distance_km",
    "num_dict_unit": "km",
    "num_dict_source": "高德/百度企业级地图距离测算 API",
    "den_dict_id": 48,
    "den_dict_name": "变压器完工合格总容量",
    "den_dict_key": "transformer_finished_capacity_mva",
    "den_dict_unit": "万kVA",
    "den_dict_source": "MES制造执行系统 / ERP入库台账",
    "num_stat_group": "集团汇总各变压器/线缆厂车间核心制造工序能耗碳排总和",
    "num_stat_company": "公司动力科汇总车间各生产工段电能、天然气、蒸汽碳排",
    "num_stat_plant": "车间动力电表 + 燃料表计实际消耗量 × 对应碳排放因子 (tCO2e)",
    "den_stat_group": "制造阶段碳排核算模型，固定基数计为 1",
    "den_stat_company": "工序核算基准固定为 1",
    "den_stat_plant": "工序核算基准固定为 1"
  },
  {
    "id": "M45",
    "code": "METRIC_CF_STAGE4_TEST",
    "name": "LCA 阶段 4 · 高压出厂检验试验碳足迹",
    "domain": "碳足迹集采中心",
    "industry": "通用综合",
    "numerator": "出厂温升试验、雷电冲击与耐压试验累计用电 (kWh) × 电网因子",
    "num_source": "特高压大厅试验测控台电表",
    "denominator": "出厂试验受检变压器台数 Q_{test}",
    "den_source": "质检试验记录单合格台数",
    "time_dim": "出厂试验测试期 (8h~24h/台)",
    "spatial_dim": "高压试验大厅与绝缘测试机房",
    "source_system": "特高压试验大厅测控台专线仪表 + 质检 LIMS 系统",
    "acquisition_mode": "试验测控系统与质检 LIMS 接口自动推送测试耗电量与受检台数",
    "formula": "E_{test} = \\frac{E_{test\\_kwh} \\times EF_{elec}}{Q_{test}}",
    "relation_desc": "【试验电耗碳排 (试验耗电×电网因子 ÷ 受检台数分母)】两者相除反映高压电气试验环节分摊的碳排。分母为0输出 --。",
    "static_param": "试验耗电对应电网排放因子 0.5703 kgCO2e/kWh",
    "unit": "kgCO2e/台",
    "fallback": "台数为 0 输出 -- (E_CALC_UNIT_DIV_ZERO_SOFT)",
    "sample_num": 980,
    "sample_den": 1,
    "sample_coef": 1,
    "calc_type": "ratio",
    "num_unit": "kgCO2e",
    "den_unit": "台",
    "num_time_dim": "高压试验检测周期",
    "num_spatial_dim": "特高压大厅试验测控台电表",
    "den_time_dim": "出厂试验质检通过期",
    "den_spatial_dim": "出厂试验受检变压器",
    "num_source_sys": "特高压大厅试验测控电表",
    "num_acq_mode": "温升耐压测试耗电 × 电网因子",
    "den_source_sys": "质检试验通过合格台账",
    "den_acq_mode": "试验大厅合格台数",
    "num_param": "试验耗电对应公用电网因子 0.5703",
    "den_param": "电气性能检测试验分摊碳排",
    "num_field_cn": "高压试验检测耗电碳排",
    "num_field_en": "stage4_high_voltage_test_emission",
    "den_field_cn": "受检出厂试验合格台数",
    "den_field_en": "tested_pass_product_qty",
    "num_dict_id": 1,
    "num_dict_name": "总用电量 (全厂有功电度)",
    "num_dict_key": "total_active_energy_kwh",
    "num_dict_unit": "kWh",
    "num_dict_source": "SCADA系统 / EMS能源管理系统",
    "den_dict_id": 48,
    "den_dict_name": "变压器完工合格总容量",
    "den_dict_key": "transformer_finished_capacity_mva",
    "den_dict_unit": "万kVA",
    "den_dict_source": "MES制造执行系统 / ERP入库台账",
    "num_stat_group": "集团汇总各制造基地高压试验大厅检测测试总耗电碳排放",
    "num_stat_company": "公司出厂质检试验站测试电耗折算碳排放量",
    "num_stat_plant": "高压试验测控台专用母线仪表实测电量 (kWh) × 电网碳因子",
    "den_stat_group": "试验阶段核算模型，固定基数计为 1",
    "den_stat_company": "试验核算基准固定为 1",
    "den_stat_plant": "试验核算基准固定为 1"
  },
  {
    "id": "M46",
    "code": "METRIC_CF_STAGE5_PACK",
    "name": "LCA 阶段 5 · 终身包装与防护防潮碳足迹",
    "domain": "碳足迹集采中心",
    "industry": "通用综合",
    "numerator": "包装木箱原木、紧固钢带、PE膜、充氮气瓶等包装材料用量 × 包材因子",
    "num_source": "包装车间领料 BOM 消耗表",
    "denominator": "核算批次包装出厂合格台数 Q",
    "den_source": "包装完工合格单台数",
    "time_dim": "出厂包装工艺环节",
    "spatial_dim": "总装车间包装工段",
    "source_system": "包装车间领料工单 + 包材实景因子库",
    "acquisition_mode": "ERP 包装工单领料数据自动映射核算",
    "formula": "E_{pack} = \\frac{\\sum (M_{pack\\_k} \\times EF_{pack\\_k})}{Q}",
    "relation_desc": "【包装材料碳排 (包材实物量×因子求和 ÷ 出厂台数分母)】两者相除反映产品出厂封装的碳排放。分母为0输出 --。",
    "static_param": "原木 0.28 kgCO2e/kg, PE膜 2.10, 钢带 1.95",
    "unit": "kgCO2e/台",
    "fallback": "台数为 0 输出 -- (E_CALC_UNIT_DIV_ZERO_SOFT)",
    "sample_num": 600,
    "sample_den": 1,
    "sample_coef": 1,
    "calc_type": "ratio",
    "num_unit": "kgCO2e",
    "den_unit": "台",
    "num_time_dim": "包装出厂周期",
    "num_spatial_dim": "包装车间领料 BOM 消耗表",
    "den_time_dim": "包装合格出厂期",
    "den_spatial_dim": "包装出厂合格产品",
    "num_source_sys": "包装车间木材、钢带、PE膜领料表",
    "num_acq_mode": "包材消耗重量 × 包材碳因子",
    "den_source_sys": "包装合格出库工单台数",
    "den_acq_mode": "出厂包装工单台数",
    "num_param": "原木 0.28, PE膜 2.10, 钢带 1.95",
    "den_param": "终身包装辅材分摊碳排",
    "num_field_cn": "出厂终身包装辅料碳排",
    "num_field_en": "stage5_packaging_material_emission",
    "den_field_cn": "包装合格出厂产品台数",
    "den_field_en": "packaged_pass_product_qty",
    "num_dict_id": 1,
    "num_dict_name": "总用电量 (全厂有功电度)",
    "num_dict_key": "total_active_energy_kwh",
    "num_dict_unit": "kWh",
    "num_dict_source": "SCADA系统 / EMS能源管理系统",
    "den_dict_id": 48,
    "den_dict_name": "变压器完工合格总容量",
    "den_dict_key": "transformer_finished_capacity_mva",
    "den_dict_unit": "万kVA",
    "den_dict_source": "MES制造执行系统 / ERP入库台账",
    "num_stat_group": "集团标准化包装物资碳排放量统一核算汇总",
    "num_stat_company": "公司储运科产品出厂包装领料台账核算碳排",
    "num_stat_plant": "成品包装工段木材、钢带、防潮膜领用称重净重 × 实景因子",
    "den_stat_group": "包装阶段核算模型，固定基数计为 1",
    "den_stat_company": "防护核算基准固定为 1",
    "den_stat_plant": "防护核算基准固定为 1"
  },
  {
    "id": "M47",
    "code": "METRIC_CF_RAW_SHARE",
    "name": "原材料在产品总碳足迹中占比",
    "domain": "碳足迹集采中心",
    "industry": "通用综合",
    "numerator": "阶段 1 原材料碳排放量 E_{raw} (kgCO2e)",
    "num_source": "LCA阶段1原材料核算结果",
    "denominator": "PCF 摇篮到大门总碳排放量 E_{total\\_pcf} (kgCO2e)",
    "den_source": "LCA 5大阶段碳排放总和",
    "time_dim": "产品碳足迹核准出具报告时",
    "spatial_dim": "单台/单批次产品",
    "source_system": "实景核算数据库碳足迹计算引擎",
    "acquisition_mode": "核算引擎内部自动除法计算",
    "formula": "R_{raw} = \\frac{E_{raw}}{E_{total\\_pcf}} \\times 100\\%",
    "relation_desc": "【关键环节贡献比 (原材料碳排分子 ÷ PCF总碳足迹分母)】两者相除明确供应链上游原材料对整机碳足迹的支配程度。分母为0输出 --。",
    "static_param": "装备制造业原材料碳排占比通常在 75%~85% 之间",
    "unit": "%",
    "fallback": "总碳足迹为 0 时输出 -- (E_CALC_UNIT_DIV_ZERO_SOFT)",
    "sample_num": 38650,
    "sample_den": 48500,
    "sample_coef": 100,
    "calc_type": "ratio",
    "num_unit": "kgCO2e",
    "den_unit": "kgCO2e",
    "num_time_dim": "PCF 核算周期",
    "num_spatial_dim": "LCA 阶段 1 原材料碳排",
    "den_time_dim": "PCF 核算周期",
    "den_spatial_dim": "LCA 5 阶段整机碳足迹",
    "num_source_sys": "LCA 阶段 1 原材料核算结果",
    "num_acq_mode": "物料碳排聚合计算",
    "den_source_sys": "PCF 摇篮到大门总碳排放量",
    "den_acq_mode": "5 阶段总和汇总",
    "num_param": "供应链物料开采提炼碳排",
    "den_param": "基准贡献比: 75.0%~85.0%",
    "num_field_cn": "原材料分摊碳排放量",
    "num_field_en": "raw_material_allocated_emission",
    "den_field_cn": "摇篮到大门总碳足迹",
    "den_field_en": "pcf_total_cradle_gate_emission",
    "num_dict_id": 74,
    "num_dict_name": "整机出厂木托盘包装木材净重",
    "num_dict_key": "pcf_packaging_wood_net_weight_kg",
    "num_dict_unit": "kg",
    "num_dict_source": "MES包装发料单 / WMS辅料库",
    "den_dict_id": 48,
    "den_dict_name": "变压器完工合格总容量",
    "den_dict_key": "transformer_finished_capacity_mva",
    "den_dict_unit": "万kVA",
    "den_dict_source": "MES制造执行系统 / ERP入库台账",
    "num_stat_group": "集团集采大宗主料碳排放总量汇总",
    "num_stat_company": "公司产品订单 BOM 原材料实景碳排放总和",
    "num_stat_plant": "车间 BOM 投料实景碳排放核算值 (kgCO2e)",
    "den_stat_group": "集团该批次产品 LCA 摇篮到大门全生命周期总碳排放量",
    "den_stat_company": "公司该产品全生命周期总碳排放核算量",
    "den_stat_plant": "车间该批次产品全流程总碳排放核算量"
  },
  {
    "id": "M48",
    "code": "METRIC_CF_GREEN_REDUCTION_RATE",
    "name": "绿电消纳对碳足迹减碳贡献率",
    "domain": "碳足迹集采中心",
    "industry": "通用综合",
    "numerator": "自发光伏及直供绿电消纳量 (MWh) × (EF_{grid} - 0.0000)",
    "num_source": "制造过程直供绿电消纳结算台账",
    "denominator": "基准情景全网电碳足迹总和 E_{baseline\\_co2} (kgCO2e)",
    "den_source": "未采用绿电时的原基线碳排放量",
    "time_dim": "批次核算 / 绿色数字碳标签出具时",
    "spatial_dim": "单台产品生产用电配比",
    "source_system": "直供绿电结算证明 + 基准火电情景碳排模型",
    "acquisition_mode": "核算引擎通过绿电与市电双情景模拟自动对比得出贡献率",
    "formula": "R_{reduc} = \\frac{E_{green} \\times EF_{grid}}{E_{baseline\\_co2}} \\times 100\\%",
    "relation_desc": "【绿电减碳收益比 (绿电冲抵排放分子 ÷ 基准碳排分母)】两者相除量化绿色电力对于降低产品单位碳足迹的真实贡献幅度。分母为0输出 --。",
    "static_param": "绿电直供因子 0.0000，国家基线 0.5703 tCO2/MWh",
    "unit": "%",
    "fallback": "基准为 0 输出 -- (E_CALC_UNIT_DIV_ZERO_SOFT)",
    "sample_num": 1037.9,
    "sample_den": 49537,
    "sample_coef": 100,
    "calc_type": "ratio",
    "num_unit": "kgCO2e",
    "den_unit": "kgCO2e",
    "num_time_dim": "直供绿电消纳结算对账期",
    "num_spatial_dim": "直供绿电消纳结算台账",
    "den_time_dim": "基准情景模拟核算",
    "den_spatial_dim": "未接入绿电时的原基线碳排",
    "num_source_sys": "直供绿电及光伏消纳量 × 电网基线因子",
    "num_acq_mode": "绿电消纳量冲抵计算",
    "den_source_sys": "基准情景公用电网供电碳足迹",
    "den_acq_mode": "原全网购电模拟计算",
    "num_param": "绿电直接计入因子 0.0000",
    "den_param": "基准公网因子 0.5703 tCO2/MWh",
    "num_field_cn": "绿电替代冲抵减排量",
    "num_field_en": "green_power_carbon_reduction",
    "den_field_cn": "基准情景公网供电碳排",
    "den_field_en": "grid_baseline_carbon_emission",
    "num_dict_id": 65,
    "num_dict_name": "高纯电解无氧铜杆采购投料净重",
    "num_dict_key": "pcf_copper_raw_material_net_weight_kg",
    "num_dict_unit": "kg",
    "num_dict_source": "ERP/WMS仓储管理系统 / 条码发料单",
    "den_dict_id": 65,
    "den_dict_name": "高纯电解无氧铜杆采购投料净重",
    "den_dict_key": "pcf_copper_raw_material_net_weight_kg",
    "den_dict_unit": "kg",
    "den_dict_source": "ERP/WMS仓储管理系统 / 条码发料单",
    "num_stat_group": "集团各工厂生产使用绿电总量 × 区域电网基线排放因子求和",
    "num_stat_company": "公司光伏自用与直供绿电总消纳量 × 属地电网排放因子",
    "num_stat_plant": "车间工序实际消纳绿电电量 (kWh) × 0.5703 tCO2/MWh",
    "den_stat_group": "全集团生产全工序采用传统电网电力的理论基线碳排放总和",
    "den_stat_company": "公司生产工序若全用传统电网电力的理论基线碳排",
    "den_stat_plant": "车间生产总耗电量按纯电网电力计算的理论基线碳排放量"
  },
  {
    "id": "M49",
    "code": "METRIC_CBAM_SPECIFIC_EMISSION",
    "name": "CBAM 申报产品隐含碳排放强度",
    "domain": "CBAM 欧盟碳关税",
    "industry": "通用综合",
    "numerator": "申报批次直接燃烧碳排放 Dir_CO2 + 允许计入的间接电热排放 Indir_CO2 (tCO2e)",
    "num_source": "欧盟 CBAM 沟通模板实景测算直接与间接排放总量",
    "denominator": "海关申报报关出口产品物理实物净重 Mass_{export} (公吨 t)",
    "den_source": "报关单净重 (海关编码如 85042300, 74081100)",
    "time_dim": "海关出口报关申报批次",
    "spatial_dim": "报关海关编码 CN Code 对应批次货物",
    "source_system": "欧盟 CBAM 官方沟通模板 + 海关出口通关报关单",
    "acquisition_mode": "CBAM 关税计算器读取 LCA 实景报告，对接报关单净重自动生成",
    "formula": "SE_{cbam} = \\frac{Dir\\_CO2 + Indir\\_CO2}{Mass_{export}}",
    "relation_desc": "【欧盟报关碳强 (直接+间接碳排分子 ÷ 出口物理净重分母)】两者相除得出每吨出口产品的欧盟法定隐含碳强度，直接决定需购买的凭证张数。分母为0输出 --。",
    "static_param": "欧盟 CBAM 过渡期官方指导默认参考因子库",
    "unit": "tCO2e/t",
    "fallback": "出口重量为 0 时输出 -- (E_CBAM_DIV_ZERO)",
    "sample_num": 128.5,
    "sample_den": 65.0,
    "sample_coef": 1,
    "calc_type": "ratio",
    "num_unit": "tCO2e",
    "den_unit": "t",
    "num_time_dim": "欧盟 CBAM 季度申报批次",
    "num_spatial_dim": "直接燃烧+间接电热实景测算",
    "den_time_dim": "海关货物报关出口批次",
    "den_spatial_dim": "海关 CN 编码报关单",
    "num_source_sys": "欧盟 CBAM 沟通模板实景测算库",
    "num_acq_mode": "直接排放 + 间接排放归集",
    "den_source_sys": "海关出口报关单净重 (CN编码)",
    "den_acq_mode": "报关单货物物理净重提取",
    "num_param": "申报批次直接与间接碳排放总和",
    "den_param": "出口产品法定净重吨数 (t)",
    "num_field_cn": "申报批次直接间接碳排",
    "num_field_en": "cbam_scope1_2_embedded_emission",
    "den_field_cn": "海关报关出口实物净重",
    "den_field_en": "customs_export_net_mass",
    "num_dict_id": 3,
    "num_dict_name": "直供绿电消纳量",
    "num_dict_key": "green_power_consumed_kwh",
    "num_dict_unit": "kWh",
    "num_dict_source": "EMS微电网系统 / 逆变器总输出表",
    "den_dict_id": 65,
    "den_dict_name": "高纯电解无氧铜杆采购投料净重",
    "den_dict_key": "pcf_copper_raw_material_net_weight_kg",
    "den_dict_unit": "kg",
    "den_dict_source": "ERP/WMS仓储管理系统 / 条码发料单",
    "num_stat_group": "集团海关合规中心核准报关批次 Scope 1 + Scope 2 碳排放量总和",
    "num_stat_company": "公司出口贸易部归集该批出口产品制造全流程直接与间接碳排",
    "num_stat_plant": "出口订单专用生产线制造电耗及燃料实测碳排放量 (tCO2e)",
    "den_stat_group": "海关单一行政报关单 (SAD) 载明的出口产品海关净重 (t)",
    "den_stat_company": "公司报关单出口产品公吨净重量 (t)",
    "den_stat_plant": "出厂磅单质检合格出口产品净重量 (t)"
  },
  {
    "id": "M50",
    "code": "METRIC_CBAM_CERT_COUNT",
    "name": "CBAM 理论应缴碳排放凭证配额数",
    "domain": "CBAM 欧盟碳关税",
    "industry": "通用综合",
    "numerator": "隐含碳强度 SE × 出口净重 Mass × (1 - 欧盟同类行业免费配额比例 FreeAlloc)",
    "num_source": "CBAM碳排核算值 × 报关吨数",
    "denominator": "1 张凭证法定标的 (1 吨 CO2 对应 1 张凭证，分母计为 1)",
    "den_source": "欧盟 2023/956 号法规规定",
    "time_dim": "每季度报关清算 / 年度履约清缴",
    "spatial_dim": "出口欧盟的特定商品批次 (变压器、铜电缆、铝制品)",
    "source_system": "隐含碳强度 × 报关净重 + 欧盟官方公报当年同类行业免费配额退坡比例",
    "acquisition_mode": "规则引擎按欧盟指令 2023/956 内嵌退坡公式自动折算凭证张数",
    "formula": "Cert_{cbam} = SE \\times Mass_{export} \\times (1 - FreeAlloc_{EU})",
    "relation_desc": "【扣除免费配额后的应纳证量 (碳强度×出口吨数×退坡自费比例)】随欧盟免费配额逐年退坡，企业需购买的凭证数逐年攀升。",
    "static_param": "免费配额退坡表: 2026年 97.5%, 2027年 95.0%, 2028年 90.0%",
    "unit": "张 (tCO2)",
    "fallback": "计算结果下限截断为 0，不为负数",
    "sample_num": 3.21,
    "sample_den": 1,
    "sample_coef": 1,
    "calc_type": "direct",
    "num_unit": "张 (tCO2)",
    "den_unit": "张",
    "num_time_dim": "CBAM 履约凭证购买周期",
    "num_spatial_dim": "欧盟碳边境调节机制清算",
    "den_time_dim": "欧盟法规凭证定义",
    "den_spatial_dim": "欧盟法定标的",
    "num_source_sys": "隐含碳强度 × 报关净重 × (1-免费比例)",
    "num_acq_mode": "退坡自费比例乘算",
    "den_source_sys": "欧盟 2023/956 号法规",
    "den_acq_mode": "1 张凭证对应 1 吨 CO2 (基数1)",
    "num_param": "免费配额退坡: 2026年97.5%, 2027年95%",
    "den_param": "最终需购买配额数下限截断为 0",
    "num_field_cn": "扣除免费配额应缴凭证",
    "num_field_en": "cbam_due_certificate_quantity",
    "den_field_cn": "单张法定凭证对应标的",
    "den_field_en": "statutory_cert_unit_tonne",
    "num_dict_id": 65,
    "num_dict_name": "高纯电解无氧铜杆采购投料净重",
    "num_dict_key": "pcf_copper_raw_material_net_weight_kg",
    "num_dict_unit": "kg",
    "num_dict_source": "ERP/WMS仓储管理系统 / 条码发料单",
    "den_dict_id": 79,
    "den_dict_name": "海关报关出口净重量 (Net Mass)",
    "den_dict_key": "cbam_export_net_mass_t",
    "den_dict_unit": "t",
    "den_dict_source": "海关提单 (B/L) / 装箱单 (Packing List)",
    "num_stat_group": "集团合规系统对接欧盟官方退坡比例 (2026年97.5%) 与行业标杆基准",
    "num_stat_company": "公司外贸部核算出口订单需清缴碳凭证配额总数",
    "num_stat_plant": "批次产品实测隐含碳排 × 欧盟法定清缴系数折算",
    "den_stat_group": "CBAM 凭证清缴核算模型，固定基数计为 1",
    "den_stat_company": "凭证核算基数固定为 1",
    "den_stat_plant": "凭证核算基数固定为 1"
  },
  {
    "id": "M51",
    "code": "METRIC_CBAM_DOMESTIC_DEDUCT",
    "name": "国内已付碳成本等价抵扣额",
    "domain": "CBAM 欧盟碳关税",
    "industry": "通用综合",
    "numerator": "国内绿电认证抵扣 + 中国碳市场已付履约价 (元/t) × 直接排放量 (t)",
    "num_source": "全国碳排放权交易市场 (CEA) 真实履约发票与核销单",
    "denominator": "欧元兑人民币实时结算汇率 Ex_{EUR/CNY}",
    "den_source": "中国外汇交易中心基准中间价 (如 7.82)",
    "time_dim": "CBAM 季度申报结算周期",
    "spatial_dim": "中国出口制造工厂法人实体",
    "source_system": "全国碳市场 (CEA) 真实清缴履约发票 + 中国外汇交易中心实时汇率",
    "acquisition_mode": "录入全国碳市场履约发票凭证，调取人民银行外汇中间价接口实时换汇",
    "formula": "Deduct_{EUR} = \\frac{Dir\\_CO2 \\times Price_{China\\_ETS}}{Ex_{EUR/CNY}}",
    "relation_desc": "【已纳碳税换汇抵扣 (国内已付碳成本分子 ÷ 欧元汇率分母)】将中国本土已实际承担的碳履约成本折算为欧元，在欧盟应缴税款中等额抵扣。分母为0输出 --。",
    "static_param": "国内全国碳市场交易基准单价 (85.0 元/tCO2e)",
    "unit": "EUR",
    "fallback": "汇率 ≤ 0 时报错 E_EXCHANGE_RATE_INVALID，除零软兜底 --",
    "sample_num": 5797.0,
    "sample_den": 7.82,
    "sample_coef": 1,
    "calc_type": "ratio",
    "num_unit": "元",
    "den_unit": "EUR/CNY",
    "num_time_dim": "全国碳市场 CEA 履约周期",
    "num_spatial_dim": "中国碳市场履约发票核销单",
    "den_time_dim": "结算日实时外汇牌价",
    "den_spatial_dim": "中国外汇交易中心基准价",
    "num_source_sys": "中国碳市场履约发票 × 直接排放量",
    "num_acq_mode": "已纳碳成本金额归集",
    "den_source_sys": "外汇交易中心欧元兑人民币基准价",
    "den_acq_mode": "结算汇率接口动态读取",
    "num_param": "全国碳市场均价: 85.00 元/tCO2e",
    "den_param": "欧元结算基准汇率: 7.8200",
    "num_field_cn": "国内碳市场已付履约款",
    "num_field_en": "china_ets_paid_carbon_cost",
    "den_field_cn": "欧元兑人民币基准汇率",
    "den_field_en": "eur_cny_central_parity_rate",
    "num_dict_id": 79,
    "num_dict_name": "海关报关出口净重量 (Net Mass)",
    "num_dict_key": "cbam_export_net_mass_t",
    "num_dict_unit": "t",
    "num_dict_source": "海关提单 (B/L) / 装箱单 (Packing List)",
    "den_dict_id": 83,
    "den_dict_name": "欧盟碳配额 (EU ETS) 周结算均价",
    "den_dict_key": "eu_ets_allowance_price_eur_tco2e",
    "den_dict_unit": "EUR/tCO2e",
    "den_dict_source": "欧洲能源交易所 (EEX) 官方数据接口",
    "num_stat_group": "集团财务部汇总全国碳市场 (CEA) 配额发票与绿证凭证按汇率折算",
    "num_stat_company": "公司出口业务提供属地绿电交易及碳履约凭证折抵金额",
    "num_stat_plant": "生产订单分摊的国内已缴纳碳成本凭证金额材料 (EUR)",
    "den_stat_group": "碳成本折抵核算模型，固定基数计为 1",
    "den_stat_company": "折抵核算基准固定为 1",
    "den_stat_plant": "折抵核算基准固定为 1"
  },
  {
    "id": "M52",
    "code": "METRIC_CBAM_FINAL_TAX",
    "name": "CBAM 最终预估需缴纳碳边境调节税额",
    "domain": "CBAM 欧盟碳关税",
    "industry": "通用综合",
    "numerator": "应缴凭证数 Cert × 欧盟 ETS 周拍卖平均碳价 - 国内已付抵扣额 Deduct_{EUR}",
    "num_source": "EEX 欧洲能源交易所每周公布拍卖结算价",
    "denominator": "无 (为最终税款净额，分母计为 1)",
    "den_source": "欧盟法案清算模型",
    "time_dim": "海关清关与季度税款清缴",
    "spatial_dim": "出口申报订单合同批次",
    "source_system": "EEX 欧洲能源交易所每周公布的欧盟 ETS 周拍卖均价 + 国内已付抵扣额",
    "acquisition_mode": "自动抓取 EEX 拍卖碳价 API，执行带下限截断的扣减算式",
    "formula": "Cost_{cbam} = \\max(0, Cert_{cbam} \\times Price_{EU\\_ETS} - Deduct_{EUR})",
    "relation_desc": "【最终清算税款 (凭证数×欧盟碳价 - 中国已付抵扣)】若抵扣额大于应缴总额则截断为 0，欧盟不退还多余碳税。",
    "static_param": "欧盟 ETS 碳价基准: 82.50 EUR/tCO2 (动态连续更新)",
    "unit": "EUR",
    "fallback": "抵扣大于应缴时最终税额取 0 (不退税)",
    "sample_num": 264.8,
    "sample_den": 1,
    "sample_coef": 1,
    "calc_type": "direct",
    "num_unit": "EUR",
    "den_unit": "项",
    "num_time_dim": "欧盟清算结算周期",
    "num_spatial_dim": "欧洲能源交易所 EEX 拍卖结算",
    "den_time_dim": "税款清算模型",
    "den_spatial_dim": "清算纳税主体",
    "num_source_sys": "凭证数 × 欧盟碳价 - 中国已付抵扣",
    "num_acq_mode": "关税清算引擎做差 (不退负税)",
    "den_source_sys": "欧盟清算税款准则",
    "den_acq_mode": "基数 1",
    "num_param": "欧盟 ETS 碳价: 82.50 EUR/tCO2",
    "den_param": "抵扣大于应缴时税款取 0 (不退税)",
    "num_field_cn": "冲抵后最终应纳碳税额",
    "num_field_en": "cbam_net_payable_carbon_tax",
    "den_field_cn": "税款清算模型计算基数",
    "den_field_en": "tax_settlement_calc_base",
    "num_dict_id": 82,
    "num_dict_name": "国内已缴纳碳成本折算总额 (Carbon Price Paid)",
    "num_dict_key": "cbam_carbon_price_paid_abroad_eur",
    "num_dict_unit": "EUR",
    "num_dict_source": "全国碳市场 CEA 交易结算单 / 财务凭证",
    "den_dict_id": 84,
    "den_dict_name": "中欧基准外汇汇率 (EUR/CNY)",
    "den_dict_key": "eur_cny_central_parity_rate",
    "den_dict_unit": "-",
    "den_dict_source": "中国外汇交易中心 (CFETS) 官方接口",
    "num_stat_group": "集团海外财务中心最终预估清缴欧元金额与人民币税负金额",
    "num_stat_company": "公司出口订单 CBAM 碳关税最终应付成本核算",
    "num_stat_plant": "生产订单应付碳关税折合金额计算 (EUR/CNY)",
    "den_stat_group": "税费结算模型，固定基数计为 1",
    "den_stat_company": "结算基数固定为 1",
    "den_stat_plant": "结算基数固定为 1"
  },
  {
    "id": "M53",
    "code": "METRIC_CBAM_FOB_RATIO",
    "name": "CBAM 关税在出口 FOB 货值中占比",
    "domain": "CBAM 欧盟碳关税",
    "industry": "通用综合",
    "numerator": "CBAM 预估碳税总额 Cost_{cbam} (EUR)",
    "num_source": "CBAM 关税清算器核算值",
    "denominator": "海关报关离岸价总金额 Val_{FOB} (EUR)",
    "den_source": "出口报关单离岸货值 FOB 总额",
    "time_dim": "外贸订单报价与出运报关时",
    "spatial_dim": "出口外贸销售合同订单",
    "source_system": "CBAM 预估碳税总额 + 商务 ERP / 报关单出口离岸价 FOB 欧元总金额",
    "acquisition_mode": "关税测算器自动读取 ERP 外贸订单货值计算税负压力比",
    "formula": "R_{cbam} = \\frac{Cost_{cbam}}{Val_{FOB}} \\times 100\\%",
    "relation_desc": "【税负抗风险度 (碳税金额分子 ÷ 货值分母)】两者相除测定碳关税对产品出口利润率的侵蚀程度。分母为0输出 --。",
    "static_param": "企业出口外贸竞争力风险红线: CBAM税负占比 > 3.0%",
    "unit": "%",
    "fallback": "FOB 货值为 0 时输出 -- (E_CALC_UNIT_DIV_ZERO_SOFT)",
    "sample_num": 264.8,
    "sample_den": 245000,
    "sample_coef": 100,
    "calc_type": "ratio",
    "num_unit": "EUR",
    "den_unit": "EUR",
    "num_time_dim": "出口贸易结算周期",
    "num_spatial_dim": "CBAM 关税清算器核算值",
    "den_time_dim": "海关报关结案日",
    "den_spatial_dim": "出口货物报关单",
    "num_source_sys": "CBAM 预估缴纳碳税总额",
    "num_acq_mode": "关税清算模块输出",
    "den_source_sys": "海关出口报关单离岸价 (FOB)",
    "den_acq_mode": "海关报关离岸货值提取",
    "num_param": "预估缴纳欧盟碳税总金额",
    "den_param": "外贸抗风险预警线: CBAM占比 > 3.0%",
    "num_field_cn": "CBAM预估缴纳碳税总额",
    "num_field_en": "cbam_net_payable_carbon_tax",
    "den_field_cn": "出口货物离岸FOB总货值",
    "den_field_en": "customs_export_fob_total_value",
    "num_dict_id": 83,
    "num_dict_name": "欧盟碳配额 (EU ETS) 周结算均价",
    "num_dict_key": "eu_ets_allowance_price_eur_tco2e",
    "num_dict_unit": "EUR/tCO2e",
    "num_dict_source": "欧洲能源交易所 (EEX) 官方数据接口",
    "den_dict_id": 82,
    "den_dict_name": "国内已缴纳碳成本折算总额 (Carbon Price Paid)",
    "den_dict_key": "cbam_carbon_price_paid_abroad_eur",
    "den_dict_unit": "EUR",
    "den_dict_source": "全国碳市场 CEA 交易结算单 / 财务凭证",
    "num_stat_group": "集团汇算出口批次应缴 CBAM 关税折合总金额",
    "num_stat_company": "公司出口订单应缴预估关税总额 (EUR)",
    "num_stat_plant": "生产分摊碳关税税负金额",
    "den_stat_group": "海关单一行政报关单 (SAD) 载明离岸申报总货值 FOB (EUR)",
    "den_stat_company": "公司外贸出口合同离岸申报总货值 FOB",
    "den_stat_plant": "出口工单对应离岸货值 FOB 结算额"
  },
  {
    "id": "M54",
    "code": "METRIC_STD_COAL_CONVERT",
    "name": "全介质实物消耗折标准煤核算模型",
    "domain": "静态基准参数",
    "industry": "通用综合",
    "numerator": "实物能源消耗量 Q_i (kWh, m³, kg, t) × 对应国家标准折标系数 K_i",
    "num_source": "各能源介质一级计量表读数",
    "denominator": "1000 (千克标准煤 kgce 换算为公吨标准煤 tce)",
    "den_source": "GB/T 2589-2020 综合能耗计算通则",
    "time_dim": "全厂所有能源统计周期的通用底层支撑模型",
    "spatial_dim": "全厂 8 大能源介质计量表底数",
    "source_system": "一级能源计量表 + GB/T 2589-2020 综合能耗计算通则",
    "acquisition_mode": "系统底层统一计量换算引擎定时批处理转换",
    "formula": "E_{std} = \\frac{Q_i \\times K_i}{1000}",
    "relation_desc": "【基准折标 (实物量×折标系数÷1000)】国家法定能耗基准换算，将多品种能源统一度量衡为标准煤 (tce)。",
    "static_param": "电(当量) 0.1229, 气 1.2143, 汽 0.0943, 柴 1.4571, 水 0.0857 (GB/T 2589-2020)",
    "unit": "tce",
    "fallback": "未知能源介质类型时拦截并报错 E_UNKNOWN_MEDIUM_TYPE",
    "sample_num": 129045,
    "sample_den": 1000,
    "sample_coef": 1,
    "calc_type": "ratio",
    "num_unit": "kgce",
    "den_unit": "kg/t",
    "num_time_dim": "连续能源计量采样周期",
    "num_spatial_dim": "各能源介质一级计量总表",
    "den_time_dim": "法定单位换算常数",
    "den_spatial_dim": "国家法定标准",
    "num_source_sys": "实物能源消耗量 × 国家折标系数",
    "num_acq_mode": "计量表底数自动折标累加",
    "den_source_sys": "GB/T 2589-2020 换算标准",
    "den_acq_mode": "固定常数 1000",
    "num_param": "电0.1229, 气1.2143, 汽0.0943等",
    "den_param": "1000 kgce/tce",
    "num_field_cn": "多介质实物折标煤总和",
    "num_field_en": "multi_medium_std_coal_sum",
    "den_field_cn": "千克转吨法定换算常量",
    "den_field_en": "unit_conversion_kg_to_t",
    "num_dict_id": 83,
    "num_dict_name": "欧盟碳配额 (EU ETS) 周结算均价",
    "num_dict_key": "eu_ets_allowance_price_eur_tco2e",
    "num_dict_unit": "EUR/tCO2e",
    "num_dict_source": "欧洲能源交易所 (EEX) 官方数据接口",
    "den_dict_id": 80,
    "den_dict_name": "出口货物离岸申报总货值 (FOB Value)",
    "den_dict_key": "cbam_fob_export_value_eur",
    "den_dict_unit": "EUR",
    "den_dict_source": "关务结汇系统 / ERP销售模块",
    "num_stat_group": "集团能碳管理中心统一维护国家标准 GB/T 2589-2020 折标参数库",
    "num_stat_company": "经营公司统一继承执行，不得擅自篡改",
    "num_stat_plant": "动力车间表计采录系统按此折标系数自动折算标煤",
    "den_stat_group": "国标统一物理量纲定义基准",
    "den_stat_company": "统一量纲基准",
    "den_stat_plant": "统一量纲基准"
  },
  {
    "id": "M55",
    "code": "METRIC_SCOPE1_FOSSIL_COMBUSTION",
    "name": "化石燃料直接燃烧温室气体排放模型 (Scope 1)",
    "domain": "静态基准参数",
    "industry": "通用综合",
    "numerator": "实物消耗 FC × 低位发热量 NCV × 单位热值含碳量 CC × 碳氧化率 OF × (44/12)",
    "num_source": "天然气流量表 / 柴油出库加油台账",
    "denominator": "1000 (千克 CO2 换算为公吨 CO2)",
    "den_source": "IPCC 温室气体核算规程与发改委指南",
    "time_dim": "月度核算 / 年度国家温室气体报告直报",
    "spatial_dim": "厂区天然气锅炉、烘炉、食堂燃气、厂内柴油叉车车辆",
    "source_system": "天然气流量表、柴油出库单 + 发改委重点企业温室气体排放核算指南",
    "acquisition_mode": "化石燃料消耗实物量通过公式引擎执行碳质量守恒连续计算",
    "formula": "E_{S1} = \\frac{FC \\times NCV \\times CC \\times OF \\times \\frac{44}{12}}{1000}",
    "relation_desc": "【碳质量守恒燃烧计算】基于化学计量比精确测算直接燃烧产生的温室气体排放总量。",
    "static_param": "天然气: NCV=389.31GJ/万m³, CC=15.32tC/TJ, OF=99.0%; 柴油: 42.65GJ/t, 20.20tC/TJ, OF=98%",
    "unit": "tCO2e",
    "fallback": "碳氧化率必须在 [0.80, 1.00] 之间，违背时提示参数非法",
    "sample_num": 98.4,
    "sample_den": 1,
    "sample_coef": 1,
    "calc_type": "direct",
    "num_unit": "kgCO2e",
    "den_unit": "kg/t",
    "num_time_dim": "燃料进出库与连续计量期",
    "num_spatial_dim": "燃气表 / 柴油出库加油台账",
    "den_time_dim": "法定单位换算常数",
    "den_spatial_dim": "国家统计局标准",
    "num_source_sys": "燃料实物量 × NCV × CC × OF × (44/12)",
    "num_acq_mode": "化学计量比直接碳排计算",
    "den_source_sys": "IPCC 温室气体核算指南",
    "den_acq_mode": "固定常数 1000",
    "num_param": "天然气: 389.31GJ/万m³, 柴油: 42.65GJ/t",
    "den_param": "1000 kg/t",
    "num_field_cn": "燃料化学燃烧直接碳排",
    "num_field_en": "scope1_direct_combustion_emission",
    "den_field_cn": "千克转吨法定换算常量",
    "den_field_en": "unit_conversion_kg_to_t",
    "num_dict_id": 1,
    "num_dict_name": "总用电量 (全厂有功电度)",
    "num_dict_key": "total_active_energy_kwh",
    "num_dict_unit": "kWh",
    "num_dict_source": "SCADA系统 / EMS能源管理系统",
    "den_dict_id": 96,
    "den_dict_name": "电力当量折标煤系数",
    "den_dict_key": "factor_elec_equivalent_kgce_kwh",
    "den_dict_unit": "kgce/kWh",
    "den_dict_source": "国家标准信息公共服务平台",
    "num_stat_group": "集团汇总各公司天然气、柴油、燃油等化石能源直燃排放总量",
    "num_stat_company": "经营公司汇总下属各工厂燃料采购发票与流量计实耗",
    "num_stat_plant": "厂区天然气表计、柴油加油记录实测实物消耗量",
    "den_stat_group": "Scope 1 温室气体直接核算规程，基数计为 1",
    "den_stat_company": "核算基准固定为 1",
    "den_stat_plant": "核算基准固定为 1"
  },
  {
    "id": "M56",
    "code": "METRIC_SCOPE2_PURCHASED_POWER",
    "name": "外购电力与蒸汽间接温室气体排放模型 (Scope 2)",
    "domain": "静态基准参数",
    "industry": "通用综合",
    "numerator": "市电量 AD_{grid} (MWh) × EF_{grid} + 外购蒸汽量 AD_{steam} (GJ) × EF_{steam}",
    "num_source": "国网结算结算电表 + 蒸汽热网结算流量表",
    "denominator": "无 (直接相加求和，分母计为 1)",
    "den_source": "企业温室气体排放核算指南",
    "time_dim": "月度电费水费结算单 / 年度温室气体核查",
    "spatial_dim": "全厂外购能源并网进线关口",
    "source_system": "国网结算发票总电量、热力公司外购蒸汽结算单 + 生态环境部年度公开发布因子",
    "acquisition_mode": "自动抓取进线计量表读数，校验绿电发票凭证核销记录后输出法定排放量",
    "formula": "E_{S2} = AD_{grid} \\times EF_{grid} + AD_{steam} \\times EF_{steam}",
    "relation_desc": "【外购能源碳排累加 (外购市电×电网因子 + 外购蒸汽×供热因子)】核算企业因消耗外购电力和热力导致的间接碳排放。绿电直供部分其因子可归零。",
    "static_param": "全国电网平均因子 0.5703 tCO2/MWh, 外购蒸汽 0.1100 tCO2/GJ, 直供绿电 0.0000",
    "unit": "tCO2e",
    "fallback": "绿电发票凭证经双重核验入账后该部分因子方可归零",
    "sample_num": 385.7,
    "sample_den": 1,
    "sample_coef": 1,
    "calc_type": "direct",
    "num_unit": "tCO2e",
    "den_unit": "项",
    "num_time_dim": "公用电网与供热结算周期",
    "num_spatial_dim": "国网结算电表 + 蒸汽结算热表",
    "den_time_dim": "企业温室气体核算指南",
    "den_spatial_dim": "间接排放核算主体",
    "num_source_sys": "市电量×电网因子 + 蒸汽量×热力因子",
    "num_acq_mode": "外购能源乘积求和 (绿电归0)",
    "den_source_sys": "生态环境部企业温室气体指南",
    "den_acq_mode": "物理乘积累加 (基数1)",
    "num_param": "全国电网 0.5703, 蒸汽 0.1100, 绿电 0.0000",
    "den_param": "直供绿电已核销部分因子锁定归零",
    "num_field_cn": "外购电力蒸汽间接碳排",
    "num_field_en": "scope2_purchased_energy_emission",
    "den_field_cn": "二次能源乘积累加基数",
    "den_field_en": "scope2_summation_calc_base",
    "num_dict_id": 5,
    "num_dict_name": "管道天然气消耗量",
    "num_dict_key": "natural_gas_volume_m3",
    "num_dict_unit": "m³",
    "num_dict_source": "SCADA燃气子系统 / 燃气开票台账",
    "den_dict_id": 103,
    "den_dict_name": "全国公用电网平均碳排放因子",
    "den_dict_key": "factor_grid_emission_national_tco2e_mwh",
    "den_dict_unit": "tCO2e/MWh",
    "den_dict_source": "生态环境部办公厅官方公函",
    "num_stat_group": "集团汇总各公司外购电网市电与外购蒸汽量并乘生态环境部最新因子",
    "num_stat_company": "经营公司电费结算单及外购蒸汽结算发票汇总",
    "num_stat_plant": "变电站进线关口电表与供热蒸汽涡街流量计实测值",
    "den_stat_group": "Scope 2 间接排放核算规程，基数计为 1",
    "den_stat_company": "核算基准固定为 1",
    "den_stat_plant": "核算基准固定为 1"
  }
];
    const DATA_DICTIONARY_ITEMS = [
  {
    "id": 1,
    "name": "总用电量 (全厂有功电度)",
    "key": "total_active_energy_kwh",
    "domain": "能源计量与实时物联",
    "unit": "kWh",
    "data_type": "Float(14,2)",
    "freq": "15分钟采样 / 逐日结算",
    "definition": "园区或工厂变电所总进线计量柜高精度双向多功能电能表正向有功电量累计底数差值",
    "source_sys": "SCADA系统 / EMS能源管理系统",
    "protocol": "IEC 61850 / Modbus-TCP",
    "spatial_scope": "园区总降压站 / 10kV进线开关柜",
    "industry": "通用综合",
    "validation": "≥ 0; 增量单调非负递增; 表计翻转自动补正"
  },
  {
    "id": 2,
    "name": "市电输入电量 (外购网电)",
    "key": "grid_purchased_energy_kwh",
    "domain": "能源计量与实时物联",
    "unit": "kWh",
    "data_type": "Float(14,2)",
    "freq": "15分钟采样 / 逐日结算",
    "definition": "从国家公用电网受电总有功电量，剔除分布式新能源自发自用与储能放电量",
    "source_sys": "国网计量关口表 / SCADA系统",
    "protocol": "DL/T 645-2007 / Modbus-TCP",
    "spatial_scope": "变电站产权分界进线关口计量点",
    "industry": "通用综合",
    "validation": "≥ 0; 不得高于全厂总用电量"
  },
  {
    "id": 3,
    "name": "直供绿电消纳量",
    "key": "green_power_consumed_kwh",
    "domain": "能源计量与实时物联",
    "unit": "kWh",
    "data_type": "Float(14,2)",
    "freq": "15分钟采样 / 逐日结算",
    "definition": "园区内部屋顶分布式光伏自发自用电量与物理专线直供绿电在厂界内部实际消耗量",
    "source_sys": "EMS微电网系统 / 逆变器总输出表",
    "protocol": "Modbus-RTU / Modbus-TCP",
    "spatial_scope": "分布式光伏并网并接点 / 负荷配电柜",
    "industry": "通用综合",
    "validation": "≥ 0; 碳排放计算核算因子锁定为 0.0000"
  },
  {
    "id": 4,
    "name": "工业水资源消耗量 (新鲜水)",
    "key": "fresh_water_volume_t",
    "domain": "能源计量与实时物联",
    "unit": "t",
    "data_type": "Float(10,2)",
    "freq": "逐时连续采样 / 逐日累计",
    "definition": "市政供水管网或自备水源井进入厂界各分厂总管的电磁流量计实测水量",
    "source_sys": "SCADA给排水监测子系统",
    "protocol": "M-Bus / RS-485 Modbus-RTU",
    "spatial_scope": "自来水进厂总水表 / 动力车间进水阀",
    "industry": "通用综合",
    "validation": "≥ 0; 瞬时流量突变报警阈值 > 200m³/h"
  },
  {
    "id": 5,
    "name": "管道天然气消耗量",
    "key": "natural_gas_volume_m3",
    "domain": "能源计量与实时物联",
    "unit": "m³",
    "data_type": "Float(10,2)",
    "freq": "逐日累计 / 月度结算对账",
    "definition": "市政燃气管网进入燃气锅炉房、食堂及相变干燥热源燃烧器的气体涡轮流量计标准体积量",
    "source_sys": "SCADA燃气子系统 / 燃气开票台账",
    "protocol": "Modbus-RTU / 人工月度录入校验",
    "spatial_scope": "燃气调压计量柜进气总管",
    "industry": "通用综合",
    "validation": "≥ 0; 标况体积 (20℃, 101.325kPa) 自动温压补偿"
  },
  {
    "id": 6,
    "name": "工业外购蒸汽消耗量",
    "key": "purchased_steam_volume_t",
    "domain": "能源计量与实时物联",
    "unit": "t",
    "data_type": "Float(10,2)",
    "freq": "逐时采样 / 逐日结算",
    "definition": "外部热电厂或集中供热管网向相变真空干燥房、加热烘道输入的饱和/过热蒸汽质量流量累积值",
    "source_sys": "SCADA动力管网监控 / 蒸汽涡街流量计",
    "protocol": "Modbus-TCP / 4~20mA模拟量转数字",
    "spatial_scope": "动力分厂蒸汽减温减压总阀组",
    "industry": "通用综合",
    "validation": "≥ 0; 严格温压补偿计算蒸汽焓值"
  },
  {
    "id": 7,
    "name": "工业柴油实物消耗量",
    "key": "diesel_fuel_consumption_kg",
    "domain": "能源计量与实时物联",
    "unit": "kg",
    "data_type": "Float(10,2)",
    "freq": "出入库批次记录 / 月度汇总",
    "definition": "厂区内部叉车、重型运输平板车、应急柴油发电机组领用的重油/轻柴油实物消耗量",
    "source_sys": "ERP固定资产与油料仓储模块",
    "protocol": "RESTful API 电子发票与出库单导入",
    "spatial_scope": "厂区油料仓库 / 加油机计量泵",
    "industry": "通用综合",
    "validation": "≥ 0; 升与千克按标准密度 0.84 kg/L 换算"
  },
  {
    "id": 8,
    "name": "工业液氮消耗量",
    "key": "liquid_nitrogen_volume_m3",
    "domain": "能源计量与实时物联",
    "unit": "m³",
    "data_type": "Float(10,2)",
    "freq": "逐日累计 / 月度汇总",
    "definition": "深冷空分制氮或外购低温绝热杜瓦罐液氮，用于变压器油箱检漏与充氮绝缘的气化气态体积量",
    "source_sys": "SCADA深冷气体监控 / 电子磅秤",
    "protocol": "Modbus-RTU / 磅房称重数据接口",
    "spatial_scope": "气体站低温液氮储罐区",
    "industry": "变压器产业",
    "validation": "≥ 0; 气液体积比标准折算 1:643"
  },
  {
    "id": 9,
    "name": "分时尖峰用电量 (Sharp)",
    "key": "tou_sharp_energy_kwh",
    "domain": "能源计量与实时物联",
    "unit": "kWh",
    "data_type": "Float(12,2)",
    "freq": "15分钟冻结时段累计 / 逐日结算",
    "definition": "在电网法定尖峰时段（通常为夏季高温 11:00-13:00、20:00-22:00）全厂实际受电电量",
    "source_sys": "多功能分时计费电表 / EMS系统",
    "protocol": "IEC 61850 / DL/T 645",
    "spatial_scope": "全厂高压进线总表计",
    "industry": "通用综合",
    "validation": "≥ 0; 严格依据所在地省级发改委最新分时费价规则"
  },
  {
    "id": 10,
    "name": "分时高峰用电量 (Peak)",
    "key": "tou_peak_energy_kwh",
    "domain": "能源计量与实时物联",
    "unit": "kWh",
    "data_type": "Float(12,2)",
    "freq": "15分钟冻结时段累计 / 逐日结算",
    "definition": "在电网法定高峰时段（通常为白天 08:30-11:00、14:00-19:00）全厂实际受电电量",
    "source_sys": "多功能分时计费电表 / EMS系统",
    "protocol": "IEC 61850 / DL/T 645",
    "spatial_scope": "全厂高压进线总表计",
    "industry": "通用综合",
    "validation": "≥ 0; 需纳入负荷错峰移峰重点监控"
  },
  {
    "id": 11,
    "name": "分时平段用电量 (Flat)",
    "key": "tou_flat_energy_kwh",
    "domain": "能源计量与实时物联",
    "unit": "kWh",
    "data_type": "Float(12,2)",
    "freq": "15分钟冻结时段累计 / 逐日结算",
    "definition": "在电网法定平时段（通常为 07:00-08:30、13:00-14:00、22:00-23:00）全厂实际受电电量",
    "source_sys": "多功能分时计费电表 / EMS系统",
    "protocol": "IEC 61850 / DL/T 645",
    "spatial_scope": "全厂高压进线总表计",
    "industry": "通用综合",
    "validation": "≥ 0; 作为基准平价电量结算"
  },
  {
    "id": 12,
    "name": "分时低谷用电量 (Valley)",
    "key": "tou_valley_energy_kwh",
    "domain": "能源计量与实时物联",
    "unit": "kWh",
    "data_type": "Float(12,2)",
    "freq": "15分钟冻结时段累计 / 逐日结算",
    "definition": "在电网法定低谷时段（通常为夜间 23:00-07:00）全厂实际受电电量（储能充电与相变干燥主时段）",
    "source_sys": "多功能分时计费电表 / EMS系统",
    "protocol": "IEC 61850 / DL/T 645",
    "spatial_scope": "全厂高压进线总表计",
    "industry": "通用综合",
    "validation": "≥ 0; 储能电站优先吸纳低谷电"
  },
  {
    "id": 13,
    "name": "分时深谷用电量 (Deep Valley)",
    "key": "tou_deep_valley_energy_kwh",
    "domain": "能源计量与实时物联",
    "unit": "kWh",
    "data_type": "Float(12,2)",
    "freq": "15分钟冻结时段累计 / 逐日结算",
    "definition": "部分省份重大节假日或春季大风新能源大发期间设立的超低费价深谷时段用电量",
    "source_sys": "多功能分时计费电表 / EMS系统",
    "protocol": "IEC 61850 / DL/T 645",
    "spatial_scope": "全厂高压进线总表计",
    "industry": "通用综合",
    "validation": "≥ 0; 费价倍率通常为平时段 0.1~0.2 倍"
  },
  {
    "id": 14,
    "name": "实时母线三相总有功功率",
    "key": "bus_active_power_kw",
    "domain": "能源计量与实时物联",
    "unit": "kW",
    "data_type": "Float(10,2)",
    "freq": "秒级实时采集 (1s~3s 刷新)",
    "definition": "总配电室母线进线柜三相有功功率矢量和 P = 根号3 * U * I * cos(phi)",
    "source_sys": "微机综合保护装置 / SCADA",
    "protocol": "IEC 61850 MMS / Modbus-TCP",
    "spatial_scope": "10kV / 35kV 高压母线段",
    "industry": "通用综合",
    "validation": "允许双向流动; 倒送电为负值"
  },
  {
    "id": 15,
    "name": "实时母线三相总无功功率",
    "key": "bus_reactive_power_kvar",
    "domain": "能源计量与实时物联",
    "unit": "kvar",
    "data_type": "Float(10,2)",
    "freq": "秒级实时采集 (1s~3s 刷新)",
    "definition": "总配电室母线感性与容性无功功率交换瞬时值，用于指导无功自动补偿电容器投切",
    "source_sys": "微机综合保护装置 / SVG静止无功发生器",
    "protocol": "Modbus-TCP",
    "spatial_scope": "10kV / 35kV 高压母线段",
    "industry": "通用综合",
    "validation": "感性为正，容性为负"
  },
  {
    "id": 16,
    "name": "实时功率因数 (cosφ)",
    "key": "bus_power_factor",
    "domain": "能源计量与实时物联",
    "unit": "-",
    "data_type": "Float(4,3)",
    "freq": "秒级实时采集 (1s~3s 刷新)",
    "definition": "有功功率与视在功率的比值 cos(phi) = P / S；用于客观监测无功补偿达标状态",
    "source_sys": "多功能数字电表 / SCADA",
    "protocol": "Modbus-RTU / Modbus-TCP",
    "spatial_scope": "变压器低压出线侧 / 进线柜",
    "industry": "通用综合",
    "validation": "-1.000 ~ +1.000; 低于 0.90 自动触发电网罚款告警"
  },
  {
    "id": 17,
    "name": "母线三相电压 (A/B/C 相)",
    "key": "bus_phase_voltage_v",
    "domain": "能源计量与实时物联",
    "unit": "V",
    "data_type": "Float(8,2)",
    "freq": "秒级实时采集 (1s 刷新)",
    "definition": "配电变压器低压侧或高压母线相电压实测瞬时真有效值 (True RMS)",
    "source_sys": "数字测控仪表 / SCADA",
    "protocol": "Modbus-TCP / OPC UA",
    "spatial_scope": "低压 400V 进线柜 / 10kV 柜 PT 变比二次侧",
    "industry": "通用综合",
    "validation": "正常偏差范围 ±7% 内 (380V 基准: 353V ~ 406V)"
  },
  {
    "id": 18,
    "name": "进线三相电流 (A/B/C 相)",
    "key": "line_phase_current_a",
    "domain": "能源计量与实时物联",
    "unit": "A",
    "data_type": "Float(8,2)",
    "freq": "秒级实时采集 (1s 刷新)",
    "definition": "进线断路器三相电流互感器二次侧经 CT 倍率换算后的线电流瞬时真有效值",
    "source_sys": "数字测控仪表 / SCADA",
    "protocol": "Modbus-TCP / OPC UA",
    "spatial_scope": "各出线开关回路 CT 测点",
    "industry": "通用综合",
    "validation": "≥ 0; 超过额定电流 1.05 倍触发预警"
  },
  {
    "id": 19,
    "name": "电网频率 (Grid Frequency)",
    "key": "grid_frequency_hz",
    "domain": "能源计量与实时物联",
    "unit": "Hz",
    "data_type": "Float(5,3)",
    "freq": "秒级实时采集 (1s 刷新)",
    "definition": "厂区受电母线基波交流电压的实际频率",
    "source_sys": "微机保护测控装置 / SCADA",
    "protocol": "IEC 61850 MMS",
    "spatial_scope": "变电所主进线柜 PT 信号点",
    "industry": "通用综合",
    "validation": "49.500 ~ 50.500 Hz; 越限严密告警"
  },
  {
    "id": 20,
    "name": "总电压谐波畸变率 (THDv)",
    "key": "voltage_thd_percent",
    "domain": "能源计量与实时物联",
    "unit": "%",
    "data_type": "Float(5,2)",
    "freq": "10秒滑动平均",
    "definition": "母线电压中各次谐波总有效值与基波电压有效值的百分比",
    "source_sys": "A级电能质量在线监测仪",
    "protocol": "Modbus-TCP / IEC 61000-4-30 标准",
    "spatial_scope": "大功率中频炉 / 变频拉丝机前端母线",
    "industry": "通用综合",
    "validation": "0 ~ 100%; 国标限值 10kV 母线 THD ≤ 4.0%"
  },
  {
    "id": 21,
    "name": "屋顶光伏实时输出有功功率",
    "key": "pv_realtime_power_kw",
    "domain": "微电网与储能遥测",
    "unit": "kW",
    "data_type": "Float(10,2)",
    "freq": "5秒实时轮询",
    "definition": "全厂所有组串式及集中式光伏逆变器三相交流输出端瞬时有功功率总和",
    "source_sys": "EMS微电网系统 / 华为/阳光光伏数采集控器",
    "protocol": "Modbus-TCP / MQTT",
    "spatial_scope": "全厂各车间屋顶分布式光伏逆变房",
    "industry": "通用综合",
    "validation": "≥ 0; 上限为全厂光伏额定并网装机总容量"
  },
  {
    "id": 22,
    "name": "光伏电站累计发电量",
    "key": "pv_total_generation_kwh",
    "domain": "微电网与储能遥测",
    "unit": "kWh",
    "data_type": "Float(14,2)",
    "freq": "15分钟采样 / 逐日结算",
    "definition": "屋顶光伏电站交流侧并网电表双向正向有功电能自投产运行以来的物理累积值",
    "source_sys": "光伏双向防孤岛计量表 / EMS",
    "protocol": "Modbus-RTU / DL/T 645",
    "spatial_scope": "光伏电站 380V/10kV 并网点计量柜",
    "industry": "通用综合",
    "validation": "≥ 0; 累计增量单调递增"
  },
  {
    "id": 23,
    "name": "光伏反送上网电量",
    "key": "pv_feed_in_grid_kwh",
    "domain": "微电网与储能遥测",
    "unit": "kWh",
    "data_type": "Float(12,2)",
    "freq": "15分钟采样 / 逐日结算",
    "definition": "光伏发电量超过厂区即时总用电负荷时，反向逆流送入国家公用电网的结算电量",
    "source_sys": "电网双向关口表反向有功底数 / EMS",
    "protocol": "DL/T 645-2007",
    "spatial_scope": "变电站并网受电产权分界点",
    "industry": "通用综合",
    "validation": "≥ 0; 自发自用余电上网模式专属字段"
  },
  {
    "id": 24,
    "name": "气象站水平面总日照辐射强度",
    "key": "solar_irradiance_wm2",
    "domain": "微电网与储能遥测",
    "unit": "W/m²",
    "data_type": "Float(8,2)",
    "freq": "1分钟连续采集",
    "definition": "厂区微型环境气象站热电堆总辐射表采集的水平面瞬时太阳辐照度",
    "source_sys": "环境气象监测仪 / EMS微电网",
    "protocol": "RS-485 Modbus-RTU",
    "spatial_scope": "办公楼顶层开阔无遮挡气象支架",
    "industry": "通用综合",
    "validation": "0 ~ 1500 W/m²; 夜间归零"
  },
  {
    "id": 25,
    "name": "光伏组件背板工作温度",
    "key": "pv_module_back_temp_degc",
    "domain": "微电网与储能遥测",
    "unit": "℃",
    "data_type": "Float(6,2)",
    "freq": "1分钟连续采集",
    "definition": "贴附于标杆光伏电池组件背板背面的 PT100 温度传感器实测温度，用于温度修正发电效率",
    "source_sys": "气象采集仪 / EMS微电网",
    "protocol": "Modbus-RTU",
    "spatial_scope": "特高压车间屋顶标杆光伏阵列",
    "industry": "通用综合",
    "validation": "-40.0 ~ +95.0 ℃"
  },
  {
    "id": 26,
    "name": "储能电站实时充放电功率",
    "key": "ess_realtime_power_kw",
    "domain": "微电网与储能遥测",
    "unit": "kW",
    "data_type": "Float(10,2)",
    "freq": "1秒实时遥测",
    "definition": "电化学储能双向变流器 (PCS) 交流侧实测瞬时功率；充电工况为负值，放电工况为正值",
    "source_sys": "储能协调控制器 / PCS通信网关",
    "protocol": "Modbus-TCP / IEC 61850",
    "spatial_scope": "储能升压变压器低压交流侧",
    "industry": "通用综合",
    "validation": "-额定容量 ~ +额定容量 (如 -2000kW ~ +2000kW)"
  },
  {
    "id": 27,
    "name": "储能系统荷电状态 (SOC)",
    "key": "ess_battery_soc_percent",
    "domain": "微电网与储能遥测",
    "unit": "%",
    "data_type": "Float(5,2)",
    "freq": "1秒实时遥测",
    "definition": "储能磷酸铁锂电池系统当前剩余可用可用电量与额定可用容量的百分比",
    "source_sys": "BMS电池管理系统总控",
    "protocol": "Modbus-TCP / CAN总线转发",
    "spatial_scope": "储能集装箱电池舱总控柜",
    "industry": "通用综合",
    "validation": "0.00% ~ 100.00%; 防过充过放区间通常设定 10% ~ 95%"
  },
  {
    "id": 28,
    "name": "储能系统健康状态 (SOH)",
    "key": "ess_battery_soh_percent",
    "domain": "微电网与储能遥测",
    "unit": "%",
    "data_type": "Float(5,2)",
    "freq": "逐日核算更新",
    "definition": "电池组在当前老化状态下的最大可释放容量与出厂初始标称容量的比值",
    "source_sys": "BMS云端大数据寿命诊断算法",
    "protocol": "RESTful API / BMS数据库同步",
    "spatial_scope": "储能电池簇总控",
    "industry": "通用综合",
    "validation": "0.00% ~ 100.00%; 低于 80% 提示电池模组梯次利用或退役"
  },
  {
    "id": 29,
    "name": "储能电池单体最高温度",
    "key": "ess_cell_max_temp_degc",
    "domain": "微电网与储能遥测",
    "unit": "℃",
    "data_type": "Float(5,2)",
    "freq": "1秒实时采集",
    "definition": "储能电池舱所有电池模组内部 NTC 热敏电阻采集到的最高单体电芯温度",
    "source_sys": "BMS从控模组单元",
    "protocol": "Modbus-TCP",
    "spatial_scope": "电池模组电芯间测温点",
    "industry": "通用综合",
    "validation": "-20.0 ~ +65.0 ℃; 超过 45℃ 启动强冷，超过 55℃ 紧急跳闸"
  },
  {
    "id": 30,
    "name": "储能电站累计充电量",
    "key": "ess_total_charge_kwh",
    "domain": "微电网与储能遥测",
    "unit": "kWh",
    "data_type": "Float(14,2)",
    "freq": "15分钟采样 / 逐日结算",
    "definition": "储能变流器 (PCS) 交流侧计量表计在充电工况下消耗的总有功电量历史累积值",
    "source_sys": "储能双向关口电表 / EMS",
    "protocol": "Modbus-TCP",
    "spatial_scope": "储能升压变压器计量点",
    "industry": "通用综合",
    "validation": "≥ 0; 单调递增"
  },
  {
    "id": 31,
    "name": "储能电站累计放电量",
    "key": "ess_total_discharge_kwh",
    "domain": "微电网与储能遥测",
    "unit": "kWh",
    "data_type": "Float(14,2)",
    "freq": "15分钟采样 / 逐日结算",
    "definition": "储能变流器 (PCS) 交流侧计量表计在放电工况下向厂区负荷输出的总有功电量历史累积值",
    "source_sys": "储能双向关口电表 / EMS",
    "protocol": "Modbus-TCP",
    "spatial_scope": "储能升压变压器计量点",
    "industry": "通用综合",
    "validation": "≥ 0; 放电量必须 ≤ 累计充电量 × 综合效率"
  },
  {
    "id": 32,
    "name": "变压器相变干燥罐绝对压力 (真空度)",
    "key": "vac_dryer_chamber_pressure_pa",
    "domain": "重点装备工况遥测",
    "unit": "Pa",
    "data_type": "Float(8,2)",
    "freq": "5秒实时连续采集",
    "definition": "特高压相变真空干燥罐内部电容薄膜真空规实测绝对压强，用于判定煤油气相干燥与真空排潮终点",
    "source_sys": "干燥罐 PLC 自动化控制系统",
    "protocol": "PROFINET / OPC UA",
    "spatial_scope": "特高压相变干燥罐内腔测压口",
    "industry": "变压器产业",
    "validation": "1.0 ~ 101325.0 Pa; 最终高真空阶段需达到 ≤ 15 Pa"
  },
  {
    "id": 33,
    "name": "相变干燥蒸汽瞬时流量",
    "key": "vac_dryer_steam_flow_kg_h",
    "domain": "重点装备工况遥测",
    "unit": "kg/h",
    "data_type": "Float(8,2)",
    "freq": "10秒连续采集",
    "definition": "干燥机组蒸汽加热蒸发器入口配备的涡街流量计实测蒸汽质量流量",
    "source_sys": "PLC仪表总线 / SCADA",
    "protocol": "Modbus-RTU / 4-20mA",
    "spatial_scope": "相变干燥罐蒸汽进汽调节阀组",
    "industry": "变压器产业",
    "validation": "≥ 0; 额定最大供汽流量 3500 kg/h"
  },
  {
    "id": 34,
    "name": "相变干燥罐内相变温度",
    "key": "vac_dryer_core_temp_degc",
    "domain": "重点装备工况遥测",
    "unit": "℃",
    "data_type": "Float(6,2)",
    "freq": "10秒连续采集",
    "definition": "罐内铁心与绕组绝缘件表面红外测温或预埋铠装热电偶多点平均温度",
    "source_sys": "PLC温控模块",
    "protocol": "OPC UA",
    "spatial_scope": "干燥罐罐体中部及顶部测温法兰",
    "industry": "变压器产业",
    "validation": "常温 ~ 140.0 ℃; 工艺阶段严格控制在 115℃~130℃ 恒温"
  },
  {
    "id": 35,
    "name": "变压器真空浇注罐绝对压力",
    "key": "vac_casting_tank_pressure_pa",
    "domain": "重点装备工况遥测",
    "unit": "Pa",
    "data_type": "Float(8,2)",
    "freq": "5秒实时采集",
    "definition": "干式变压器环氧树脂真空浇注缸内部皮拉尼真空计实测真空度",
    "source_sys": "浇注设备专用PLC控制器",
    "protocol": "Modbus-TCP",
    "spatial_scope": "干变车间真空浇注罐主罐体",
    "industry": "变压器产业",
    "validation": "10 ~ 100000 Pa; 终极浇注真空控制 ≤ 50 Pa"
  },
  {
    "id": 36,
    "name": "变压器试验大厅施加试验电压",
    "key": "test_lab_applied_voltage_kv",
    "domain": "重点装备工况遥测",
    "unit": "kV",
    "data_type": "Float(8,2)",
    "freq": "试验工单批次秒级波形记录",
    "definition": "特高压试验大厅工频无局放试验变压器或冲击电压发生器输出端分压器二次侧测量值",
    "source_sys": "变压器试验站集中测控系统 (CTS)",
    "protocol": "IEC 61850 / 高速以太网私有规约",
    "spatial_scope": "屏蔽试验大厅高压出线端高压分压器",
    "industry": "变压器产业",
    "validation": "0 ~ 1200 kV; 超过试验设定值 1.02 倍快速切断"
  },
  {
    "id": 37,
    "name": "变压器空载损耗测量有功值",
    "key": "test_lab_no_load_loss_kw",
    "domain": "重点装备工况遥测",
    "unit": "kW",
    "data_type": "Float(8,2)",
    "freq": "出厂试验批次稳态采集",
    "definition": "在额定频率和额定电压正弦波形下，变压器低压绕组开路时输入端高精度功率分析仪实测有功功率",
    "source_sys": "横河/日置精密宽频电参数分析仪",
    "protocol": "IEEE-488 GPIB / TCP-IP",
    "spatial_scope": "特高压出厂试验回路功率测量互感器",
    "industry": "变压器产业",
    "validation": "≥ 0; 判定产品铁心空载性能是否达标核心依据"
  },
  {
    "id": 38,
    "name": "变压器负载损耗测量有功值",
    "key": "test_lab_load_loss_kw",
    "domain": "重点装备工况遥测",
    "unit": "kW",
    "data_type": "Float(8,2)",
    "freq": "出厂试验批次稳态采集",
    "definition": "额定频率和额定电流下，短路一侧绕组而在另一侧绕组注入试验电流时测量的总有功功率（需温度折算至75℃/115℃）",
    "source_sys": "横河/日置精密宽频电参数分析仪",
    "protocol": "IEEE-488 GPIB / TCP-IP",
    "spatial_scope": "特高压出厂试验短路回路测点",
    "industry": "变压器产业",
    "validation": "≥ 0; 需校正至基准参考温度"
  },
  {
    "id": 39,
    "name": "铁心剪切线进料长度",
    "key": "core_shear_feed_length_m",
    "domain": "重点装备工况遥测",
    "unit": "m",
    "data_type": "Float(10,2)",
    "freq": "批次工单连续计米",
    "definition": "硅钢片数控横剪线/纵剪线伺服送进编码器测量的硅钢卷料进给展开实际物理米数",
    "source_sys": "乔格/国产数控剪切线 PLC",
    "protocol": "OPC UA / Modbus-TCP",
    "spatial_scope": "铁心车间 1#~4# 数控剪切机组",
    "industry": "变压器产业",
    "validation": "≥ 0; 单卷最长通常 ≤ 5000m"
  },
  {
    "id": 40,
    "name": "线缆高速大拉机主电机转速",
    "key": "cable_wire_drawing_rpm",
    "domain": "重点装备工况遥测",
    "unit": "rpm",
    "data_type": "Float(6,1)",
    "freq": "1秒实时轮询",
    "definition": "铜/铝大拉机主传动变频电机编码器反馈转速，用于关联设备负荷与拉拔出线速度",
    "source_sys": "西门子/ABB变频器传动系统",
    "protocol": "PROFINET / Modbus-TCP",
    "spatial_scope": "拉丝车间高速铜拉机主电机轴端",
    "industry": "电线电缆产业",
    "validation": "0 ~ 2500 rpm"
  },
  {
    "id": 41,
    "name": "线缆高速拉丝运行线速度",
    "key": "cable_wire_drawing_speed_m_min",
    "domain": "重点装备工况遥测",
    "unit": "m/min",
    "data_type": "Float(6,1)",
    "freq": "1秒实时轮询",
    "definition": "大拉机定速轮及引取轮表面实测金属单线出线线速度",
    "source_sys": "机组测速传感器 / PLC",
    "protocol": "Modbus-TCP",
    "spatial_scope": "拉丝机组引取轮测速轮",
    "industry": "电线电缆产业",
    "validation": "0 ~ 1800 m/min; 低速启停过渡与高速恒速阶段"
  },
  {
    "id": 42,
    "name": "线缆连续退火工作电流",
    "key": "cable_annealing_current_a",
    "domain": "重点装备工况遥测",
    "unit": "A",
    "data_type": "Float(8,2)",
    "freq": "1秒实时轮询",
    "definition": "铜大拉机联机直流电加热接触式退火轮施加在铜线上的退火加热电流",
    "source_sys": "退火电源变流装置 / PLC",
    "protocol": "Modbus-RTU",
    "spatial_scope": "退火炉水冷导电轮",
    "industry": "电线电缆产业",
    "validation": "0 ~ 3000 A; 随线速度线性自动升降"
  },
  {
    "id": 43,
    "name": "线缆框绞机绞笼转速",
    "key": "cable_stranding_cage_rpm",
    "domain": "重点装备工况遥测",
    "unit": "rpm",
    "data_type": "Float(6,1)",
    "freq": "1秒实时轮询",
    "definition": "框式绞线机绞体旋转框架的实际旋转机械转速",
    "source_sys": "绞线机 PLC 系统",
    "protocol": "PROFINET",
    "spatial_scope": "绞线车间 54盘/61盘大型框绞机",
    "industry": "电线电缆产业",
    "validation": "0 ~ 350 rpm"
  },
  {
    "id": 44,
    "name": "线缆塑料挤出机机筒加热段温度 (1~5段)",
    "key": "extruder_barrel_temp_degc",
    "domain": "重点装备工况遥测",
    "unit": "℃",
    "data_type": "Float(5,1)",
    "freq": "5秒连续采集",
    "definition": "护套/绝缘挤塑机机筒进料段、压缩段、计量段各温区加热热电偶实测温度",
    "source_sys": "智能温控仪表组 / PLC",
    "protocol": "Modbus-RTU / OPC UA",
    "spatial_scope": "挤出机机筒外部加热瓦测温孔",
    "industry": "电线电缆产业",
    "validation": "常温 ~ 280.0 ℃; 各段控制在设定值 ±2℃ 内"
  },
  {
    "id": 45,
    "name": "连续硫化 (CCV) 交联管蒸汽饱和压力",
    "key": "ccv_vulcanizing_tube_pressure_mpa",
    "domain": "重点装备工况遥测",
    "unit": "MPa",
    "data_type": "Float(6,3)",
    "freq": "5秒实时采集",
    "definition": "超高压悬链或立式交联三层共挤生产线充氮/蒸汽交联硫化管内部压力变送器实测绝对压强",
    "source_sys": "CCV 生产线主控系统 (Maillefer / 诺基亚)",
    "protocol": "Modbus-TCP / OPC UA",
    "spatial_scope": "交联管上部加热段进气口",
    "industry": "电线电缆产业",
    "validation": "0.500 ~ 2.500 MPa; 绝缘交联防微孔核心工艺参量"
  },
  {
    "id": 46,
    "name": "连硫生产线悬臂悬垂度高度",
    "key": "ccv_catenary_position_mm",
    "domain": "重点装备工况遥测",
    "unit": "mm",
    "data_type": "Float(6,1)",
    "freq": "1秒实时连续检测",
    "definition": "悬链硫化管内部 X 射线或涡流悬垂度位置传感器测量的缆芯在硫化管中的物理悬空垂直高度",
    "source_sys": "CCV 悬垂度专用闭环控制器",
    "protocol": "PROFINET",
    "spatial_scope": "悬链硫化管弧形过渡段内部",
    "industry": "电线电缆产业",
    "validation": "-200.0 ~ +200.0 mm; 严防线芯擦管刮伤"
  },
  {
    "id": 47,
    "name": "重点用电设备负荷率",
    "key": "equipment_load_rate_percent",
    "domain": "重点装备工况遥测",
    "unit": "%",
    "data_type": "Float(5,2)",
    "freq": "15分钟计算 / 逐日平均",
    "definition": "设备运行时测得的实际有功功率与铭牌标称额定工作功率的比值",
    "source_sys": "SCADA装备监测子系统",
    "protocol": "算法自动计算存储",
    "spatial_scope": "重点单台套大功率机组 (≥ 50kW)",
    "industry": "通用综合",
    "validation": "0.00% ~ 150.00%; 长期超过 105% 报警过载"
  },
  {
    "id": 48,
    "name": "变压器完工合格总容量",
    "key": "transformer_finished_capacity_mva",
    "domain": "生产制造与工单产出",
    "unit": "万kVA",
    "data_type": "Float(10,2)",
    "freq": "工单入库批次归集 / 月度汇总",
    "definition": "统计周期内通过全部出厂型式试验、终检验收合格入库的变压器铭牌额定容量代数和",
    "source_sys": "MES制造执行系统 / ERP入库台账",
    "protocol": "RESTful API / 数据库中间表同步",
    "spatial_scope": "单体工厂 / 变压器装配及试验车间",
    "industry": "变压器产业",
    "validation": "≥ 0; 变压器单耗核算的权威法定分母物理量"
  },
  {
    "id": 49,
    "name": "变压器完工合格台数",
    "key": "transformer_finished_units",
    "domain": "生产制造与工单产出",
    "unit": "台",
    "data_type": "Integer",
    "freq": "工单入库批次归集 / 月度汇总",
    "definition": "统计周期内完成包装入库的变压器实物台数",
    "source_sys": "MES系统工单完工确认单",
    "protocol": "MES-ERP 接口服务",
    "spatial_scope": "单体变压器工厂成品库",
    "industry": "变压器产业",
    "validation": "≥ 0 的正整数"
  },
  {
    "id": 50,
    "name": "电线电缆完工合格产出长度",
    "key": "cable_finished_length_km",
    "domain": "生产制造与工单产出",
    "unit": "km",
    "data_type": "Float(10,3)",
    "freq": "盘具完工扫码 / 逐周逐月汇总",
    "definition": "成缆、护套、成品耐压火花检验全部合格并打盘完工入库的实际物理总长度",
    "source_sys": "MES工单计米器与条码系统",
    "protocol": "条码枪扫码采集 / MES接口",
    "spatial_scope": "成缆车间成品打盘区",
    "industry": "电线电缆产业",
    "validation": "≥ 0"
  },
  {
    "id": 51,
    "name": "电线电缆截面折算长度 (综合产出)",
    "key": "cable_converted_length_km_mm2",
    "domain": "生产制造与工单产出",
    "unit": "万km·mm²",
    "data_type": "Float(12,4)",
    "freq": "工单结算归集 / 月度汇总",
    "definition": "考虑不同线径规格电缆能耗差异，各规格电缆实际产出物理长度乘以导体标称截面积后的综合折算产出",
    "source_sys": "MES制造执行系统 / 能耗分析引擎",
    "protocol": "算法自动折算存储",
    "spatial_scope": "单体电缆工厂各产线",
    "industry": "电线电缆产业",
    "validation": "≥ 0; 电线电缆行业横向对标标准分母"
  },
  {
    "id": 52,
    "name": "工序合格产出品净重",
    "key": "process_finished_net_weight_kg",
    "domain": "生产制造与工单产出",
    "unit": "kg",
    "data_type": "Float(12,2)",
    "freq": "工序交接批次过磅",
    "definition": "特定关键工序（如剪切铁心片、拉丝单线、绞合线芯、成盘电缆）交接至下一道工序的合格毛坯净重",
    "source_sys": "MES工序流转卡 / 工业电子台秤",
    "protocol": "RS-232 串口/Modbus-RTU 地磅接口",
    "spatial_scope": "各制造车间中间工序交接暂存区",
    "industry": "通用综合",
    "validation": "≥ 0; 净重 = 毛重 - 工位器具皮重"
  },
  {
    "id": 53,
    "name": "工序工艺废料及边角料报废重量",
    "key": "process_scrap_weight_kg",
    "domain": "生产制造与工单产出",
    "unit": "kg",
    "data_type": "Float(10,2)",
    "freq": "工序完工批次清料",
    "definition": "冲剪硅钢边角料、铜屑、挤塑机洗车料及拉丝断线废料的称重清点重量",
    "source_sys": "MES废料报废审核流程",
    "protocol": "人工扫码复核过磅",
    "spatial_scope": "车间各机台废料收集箱",
    "industry": "通用综合",
    "validation": "≥ 0; 结合投料计算工序材料利用率"
  },
  {
    "id": 54,
    "name": "工单制造实际耗用工时",
    "key": "work_order_actual_man_hours_h",
    "domain": "生产制造与工单产出",
    "unit": "h",
    "data_type": "Float(8,2)",
    "freq": "工单关结时结算",
    "definition": "生产制造工单在各班组各工序投入的工时打卡刷卡记录统计总和",
    "source_sys": "MES考勤与人机派工子系统",
    "protocol": "MES内部定时聚合任务",
    "spatial_scope": "具体生产班组及产线机台",
    "industry": "通用综合",
    "validation": "≥ 0"
  },
  {
    "id": 55,
    "name": "生产制造工单编号 (Work Order ID)",
    "key": "production_work_order_no",
    "domain": "生产制造与工单产出",
    "unit": "-",
    "data_type": "String(32)",
    "freq": "工单下达生成",
    "definition": "ERP下达到MES系统的唯一生产批次追溯工单主键标识",
    "source_sys": "ERP生产订单模块",
    "protocol": "SAP IDoc / RESTful API",
    "spatial_scope": "全厂统一编码规则",
    "industry": "通用综合",
    "validation": "非空唯一字符串; 如 WO-202609-0892"
  },
  {
    "id": 56,
    "name": "全口径工业总产值 (现价)",
    "key": "gross_industrial_output_value_wan_yuan",
    "domain": "财务经营与能源费用",
    "unit": "万元",
    "data_type": "Float(12,2)",
    "freq": "月度财务关账核算",
    "definition": "企业在报告期内生产的以货币形式表现的工业最终产品和提供工业劳务活动的总价值量（不含增值税）",
    "source_sys": "ERP财务总账 / 经营管理系统",
    "protocol": "财务月报接口 / 中间库同步",
    "spatial_scope": "独立法人制造企业",
    "industry": "通用综合",
    "validation": "≥ 0; 万元产值综合能耗核心分母"
  },
  {
    "id": 57,
    "name": "工业增加值 (月度/年度)",
    "key": "industrial_added_value_wan_yuan",
    "domain": "财务经营与能源费用",
    "unit": "万元",
    "data_type": "Float(12,2)",
    "freq": "月度 / 年度统计局口径核算",
    "definition": "企业在报告期内工业生产活动最终成果的增加价值（工业总产值减去工业中间投入加上本期应交增值税）",
    "source_sys": "ERP财务成本模块 / 统计上报系统",
    "protocol": "财务报表导入校验",
    "spatial_scope": "独立核算工厂法人",
    "industry": "通用综合",
    "validation": "≥ 0; 万元工业增加值能耗标准计算分母"
  },
  {
    "id": 58,
    "name": "市电外购电费结算总金额",
    "key": "electricity_tariff_total_wan_yuan",
    "domain": "财务经营与能源费用",
    "unit": "万元",
    "data_type": "Float(12,2)",
    "freq": "月度供电局电费单对账",
    "definition": "供电局向企业开具的增值税专用发票结算总金额（包含电度电费、容量/需量基本电费、力率调整增减款）",
    "source_sys": "国家电网电费账单 / ERP应付账款",
    "protocol": "电子发票 OCR 自动识别 / 接口对账",
    "spatial_scope": "变电站户号结算点",
    "industry": "通用综合",
    "validation": "≥ 0"
  },
  {
    "id": 59,
    "name": "分时尖峰电费结算额",
    "key": "electricity_cost_sharp_wan_yuan",
    "domain": "财务经营与能源费用",
    "unit": "万元",
    "data_type": "Float(10,2)",
    "freq": "月度供电局电费单对账",
    "definition": "在电网尖峰时段按尖峰费率核算的电度电费实支金额",
    "source_sys": "供电局分时计费单 / EMS能耗成本引擎",
    "protocol": "系统月度自动拆分核算",
    "spatial_scope": "全厂受电户号",
    "industry": "通用综合",
    "validation": "≥ 0"
  },
  {
    "id": 60,
    "name": "分时低谷电费结算额",
    "key": "electricity_cost_valley_wan_yuan",
    "domain": "财务经营与能源费用",
    "unit": "万元",
    "data_type": "Float(10,2)",
    "freq": "月度供电局电费单对账",
    "definition": "在电网夜间低谷时段按优待优惠低费率核算的电度电费金额",
    "source_sys": "供电局分时计费单 / EMS能耗成本引擎",
    "protocol": "系统月度自动拆分核算",
    "spatial_scope": "全厂受电户号",
    "industry": "通用综合",
    "validation": "≥ 0"
  },
  {
    "id": 61,
    "name": "直供绿电交易加价结算费",
    "key": "green_power_trading_cost_wan_yuan",
    "domain": "财务经营与能源费用",
    "unit": "万元",
    "data_type": "Float(10,2)",
    "freq": "月度电力交易中心结算账单",
    "definition": "通过北京/广州电力交易中心开展中长期绿电市场化交易支付的绿电环境溢价总费用",
    "source_sys": "电力交易平台结算凭证 / 财务账套",
    "protocol": "交易中心结算单导入",
    "spatial_scope": "绿电交易签约账户",
    "industry": "通用综合",
    "validation": "≥ 0"
  },
  {
    "id": 62,
    "name": "工业水费结算支出",
    "key": "water_tariff_wan_yuan",
    "domain": "财务经营与能源费用",
    "unit": "万元",
    "data_type": "Float(10,2)",
    "freq": "月度自来水公司水费单",
    "definition": "自来水公司出具的水费结算票据金额（包含自来水费与污水处理排污附加费）",
    "source_sys": "自来水发票 / 财务对账系统",
    "protocol": "财务月度对账录入",
    "spatial_scope": "各厂区水表总户号",
    "industry": "通用综合",
    "validation": "≥ 0"
  },
  {
    "id": 63,
    "name": "天然气采购结算总费用",
    "key": "natural_gas_tariff_wan_yuan",
    "domain": "财务经营与能源费用",
    "unit": "万元",
    "data_type": "Float(10,2)",
    "freq": "月度燃气结算单",
    "definition": "燃气公司抄表发票账单金额（单价随季节价格联动上浮/下调）",
    "source_sys": "燃气发票 / 财务应付凭证",
    "protocol": "财务系统自动同步",
    "spatial_scope": "燃气进站计量户号",
    "industry": "通用综合",
    "validation": "≥ 0"
  },
  {
    "id": 64,
    "name": "外购工业蒸汽结算总费用",
    "key": "steam_tariff_wan_yuan",
    "domain": "财务经营与能源费用",
    "unit": "万元",
    "data_type": "Float(10,2)",
    "freq": "月度热电厂热力发票",
    "definition": "集中供热单位根据蒸汽累计供汽量与热价开具的结算总金额",
    "source_sys": "热力对账发票 / ERP财务模块",
    "protocol": "财务月度结算校验",
    "spatial_scope": "蒸汽管网接入点结算表",
    "industry": "通用综合",
    "validation": "≥ 0"
  },
  {
    "id": 65,
    "name": "高纯电解无氧铜杆采购投料净重",
    "key": "pcf_copper_raw_material_net_weight_kg",
    "domain": "碳足迹与实景供应链",
    "unit": "kg",
    "data_type": "Float(12,2)",
    "freq": "工单领料批次出库",
    "definition": "电磁线绕制或线缆拉丝工单从原材料库房领用入产线的高纯电解铜杆（含铜量 ≥ 99.99%）净重",
    "source_sys": "ERP/WMS仓储管理系统 / 条码发料单",
    "protocol": "条码枪发料扫码 / RESTful API",
    "spatial_scope": "原材料铜杆线盘库",
    "industry": "通用综合",
    "validation": "≥ 0; 变压器与线缆碳足迹第一大核心原材料"
  },
  {
    "id": 66,
    "name": "取向高导磁硅钢片采购投料净重",
    "key": "pcf_silicon_steel_net_weight_kg",
    "domain": "碳足迹与实景供应链",
    "unit": "kg",
    "data_type": "Float(12,2)",
    "freq": "工单领料批次出库",
    "definition": "铁心叠积工单领用的高导磁取向冷轧硅钢卷实物净重",
    "source_sys": "WMS原料库 / ERP工单领料单",
    "protocol": "WMS-MES 接口",
    "spatial_scope": "硅钢卷料立体仓库",
    "industry": "变压器产业",
    "validation": "≥ 0; 变压器碳足迹关键原材料"
  },
  {
    "id": 67,
    "name": "变压器矿物绝缘油实充注入净重",
    "key": "pcf_insulating_oil_net_weight_kg",
    "domain": "碳足迹与实景供应链",
    "unit": "kg",
    "data_type": "Float(10,2)",
    "freq": "总装注油工单批次流量计实测",
    "definition": "油浸式变压器总装真空注油工序注入变压器油箱内部的高品质环烷基绝缘矿物油质量",
    "source_sys": "真空注油机高精度质量流量计 / MES",
    "protocol": "Modbus-RTU / 称重传感器",
    "spatial_scope": "特高压总装注油工位",
    "industry": "变压器产业",
    "validation": "≥ 0; 油重 = 注入体积 × 实际油温密度"
  },
  {
    "id": 68,
    "name": "电工级铝杆/铝排领用净重",
    "key": "pcf_aluminum_raw_material_net_weight_kg",
    "domain": "碳足迹与实景供应链",
    "unit": "kg",
    "data_type": "Float(12,2)",
    "freq": "工单领料批次出库",
    "definition": "铝绞线、钢芯铝绞线及干式变压器铝箔绕制工单领用的高导电纯铝杆净重",
    "source_sys": "WMS原料库 / ERP工单领料单",
    "protocol": "条码枪扫码接口",
    "spatial_scope": "电缆铝杆盘具库",
    "industry": "通用综合",
    "validation": "≥ 0"
  },
  {
    "id": 69,
    "name": "交联聚乙烯 (XLPE) 绝缘颗粒投料净重",
    "key": "pcf_xlpe_granules_net_weight_kg",
    "domain": "碳足迹与实景供应链",
    "unit": "kg",
    "data_type": "Float(10,2)",
    "freq": "挤出机上料批次称重",
    "definition": "超高压挤塑机真空吸料无尘上料系统投入的交联聚乙烯绝缘料实测投料净重",
    "source_sys": "挤出机失重式自动配料秤 / PLC",
    "protocol": "Modbus-TCP",
    "spatial_scope": "洁净挤出机上料间料斗",
    "industry": "电线电缆产业",
    "validation": "≥ 0"
  },
  {
    "id": 70,
    "name": "原材料供应商统一社会信用代码 (USCI)",
    "key": "supplier_usci_code",
    "domain": "碳足迹与实景供应链",
    "unit": "-",
    "data_type": "String(18)",
    "freq": "SRM准入建档 / 采购订单关联",
    "definition": "原材料一级供应商在国家工商行政管理部门注册的法定 18 位统一社会信用代码",
    "source_sys": "SRM供应链管理系统 / 供应商库",
    "protocol": "国家企业信用信息公示系统接口",
    "spatial_scope": "供应商资质全息档案",
    "industry": "通用综合",
    "validation": "严格 18 位大写字母加数字校验"
  },
  {
    "id": 71,
    "name": "原材料上游运输起点地点 (Origin)",
    "key": "raw_material_transport_origin_addr",
    "domain": "碳足迹与实景供应链",
    "unit": "-",
    "data_type": "String(128)",
    "freq": "采购货运提单录入",
    "definition": "铜杆、硅钢片等原材料出厂装车的供应商工厂或提货仓库具体地址（省/市/区/门牌）",
    "source_sys": "SRM物流追踪模块 / 运单发票",
    "protocol": "物流运单 OCR 结构化解析",
    "spatial_scope": "全国各供应商发货地",
    "industry": "通用综合",
    "validation": "支持高德地图地理编码解析经纬度"
  },
  {
    "id": 72,
    "name": "原材料上游运输实测物理距离",
    "key": "raw_material_transport_distance_km",
    "domain": "碳足迹与实景供应链",
    "unit": "km",
    "data_type": "Float(8,1)",
    "freq": "货运运单批次测算",
    "definition": "原材料运输从发货地仓库至特变电工受载工厂库区的公路/铁路重卡实际行驶里程",
    "source_sys": "高德/百度企业级地图距离测算 API",
    "protocol": "RESTful API 自动调用测距",
    "spatial_scope": "跨省跨区域长途干线物流",
    "industry": "通用综合",
    "validation": "> 0 km; GPS北斗定位轨迹核验"
  },
  {
    "id": 73,
    "name": "上游原材料运输方式类型 (Mode)",
    "key": "raw_material_transport_mode",
    "domain": "碳足迹与实景供应链",
    "unit": "枚举",
    "data_type": "Enum(HIGHWAY, RAIL, WATER)",
    "freq": "运单批次登记",
    "definition": "原材料长途运输的主力载运工具类别：公路重型柴油货车、电气化铁路货运列车、内河集装箱水运",
    "source_sys": "SRM协同物流模块",
    "protocol": "运单标准属性",
    "spatial_scope": "干线物流段",
    "industry": "通用综合",
    "validation": "限定为法定运输类型枚举值"
  },
  {
    "id": 74,
    "name": "整机出厂木托盘包装木材净重",
    "key": "pcf_packaging_wood_net_weight_kg",
    "domain": "碳足迹与实景供应链",
    "unit": "kg",
    "data_type": "Float(8,2)",
    "freq": "成品包装工单结算",
    "definition": "产品包装出厂所耗用的实木免熏蒸木托盘、侧围板实测重量",
    "source_sys": "MES包装发料单 / WMS辅料库",
    "protocol": "工单定额领料核算",
    "spatial_scope": "包装车间出厂打包工位",
    "industry": "通用综合",
    "validation": "≥ 0; 关联木材固碳吸收与生产碳足迹"
  },
  {
    "id": 75,
    "name": "国家核证自愿减排量 (CCER) 核销量",
    "key": "ccer_offset_volume_tco2e",
    "domain": "碳足迹与实景供应链",
    "unit": "tCO2e",
    "data_type": "Float(10,2)",
    "freq": "年度/批次核销注销批注",
    "definition": "在全国温室气体自愿减排交易注册登记系统已完成注销用于抵销碳排放的官方 CCER 配额数量",
    "source_sys": "全国自愿减排登记注册系统 / 碳管理平台",
    "protocol": "官方注销证书及划转单",
    "spatial_scope": "集团碳资产运营账户",
    "industry": "通用综合",
    "validation": "≥ 0; 需具有唯一官方项目注销序列号"
  },
  {
    "id": 76,
    "name": "中国绿色电力证书 (GEC) 认购数量",
    "key": "gec_certificates_count",
    "domain": "碳足迹与实景供应链",
    "unit": "个",
    "data_type": "Integer",
    "freq": "月度交易划转",
    "definition": "国家可再生能源信息管理中心核发的绿色电力证书持有与核销量（1个绿证对应 1000 kWh 绿电电量）",
    "source_sys": "国家绿证认购平台 / 碳足迹认证模块",
    "protocol": "API 同步绿证电子凭证",
    "spatial_scope": "企业绿证持有电子账户",
    "industry": "通用综合",
    "validation": "≥ 0 的正整数"
  },
  {
    "id": 77,
    "name": "欧盟海关单一行政报关单号 (SAD)",
    "key": "cbam_customs_declaration_sad_no",
    "domain": "CBAM 欧盟碳关税申报",
    "unit": "-",
    "data_type": "String(32)",
    "freq": "出口报关批次生成",
    "definition": "出口变压器或电缆货物向欧盟各成员国海关口岸报关时的官方唯一报关单序列号",
    "source_sys": "企业进出口关务系统 / 欧盟报关行代理系统",
    "protocol": "电子报关单 EDI 报文同步",
    "spatial_scope": "欧盟进口口岸海关",
    "industry": "通用综合",
    "validation": "非空唯一字符串; 欧盟官方格式"
  },
  {
    "id": 78,
    "name": "欧盟海关 8 位商品代码 (CN Code)",
    "key": "cbam_customs_cn_code",
    "domain": "CBAM 欧盟碳关税申报",
    "unit": "-",
    "data_type": "String(8)",
    "freq": "产品报关归类确定",
    "definition": "出口货物依据欧盟组合命名法 (Combined Nomenclature) 确定的 8 位法定海关编码（如变压器 85042100）",
    "source_sys": "关务海关税则数据库 / ERP物料主数据",
    "protocol": "税号自动校验接口",
    "spatial_scope": "出口报关货物归类",
    "industry": "通用综合",
    "validation": "必须命中欧盟 CBAM 附录 I 征税商品目录范围"
  },
  {
    "id": 79,
    "name": "海关报关出口净重量 (Net Mass)",
    "key": "cbam_export_net_mass_t",
    "domain": "CBAM 欧盟碳关税申报",
    "unit": "t",
    "data_type": "Float(10,3)",
    "freq": "出口过磅批次提单",
    "definition": "经海关查验备案的货物除去所有包装后的纯工业产品物理净重",
    "source_sys": "海关提单 (B/L) / 装箱单 (Packing List)",
    "protocol": "关务接口数据自动导入",
    "spatial_scope": "出境港口海关查验区",
    "industry": "通用综合",
    "validation": "> 0; CBAM 碳税核算基础活动水平物理量"
  },
  {
    "id": 80,
    "name": "出口货物离岸申报总货值 (FOB Value)",
    "key": "cbam_fob_export_value_eur",
    "domain": "CBAM 欧盟碳关税申报",
    "unit": "EUR",
    "data_type": "Float(12,2)",
    "freq": "出口商业发票确定",
    "definition": "出口商业发票 (Commercial Invoice) 注明的离岸价 FOB 欧元总金额",
    "source_sys": "关务结汇系统 / ERP销售模块",
    "protocol": "外汇结算单 / 报关单对接",
    "spatial_scope": "国际贸易结算账户",
    "industry": "通用综合",
    "validation": "> 0; 用于测算 CBAM 关税占货值比例"
  },
  {
    "id": 81,
    "name": "欧盟指定前驱物消耗量 (Precursors)",
    "key": "cbam_precursor_steel_aluminum_mass_t",
    "domain": "CBAM 欧盟碳关税申报",
    "unit": "t",
    "data_type": "Float(10,3)",
    "freq": "产品 LCA 拆解核算",
    "definition": "制造出口变压器所消耗的属于欧盟 CBAM 监管范围的钢铁、无锻铝等复杂前驱原材料净质量",
    "source_sys": "产品实景 BOM 展开与碳足迹核算模型",
    "protocol": "算法自动穿透关联",
    "spatial_scope": "变压器各部套装配物料清单",
    "industry": "通用综合",
    "validation": "≥ 0; 需申报前驱物生产国及直接/间接排放"
  },
  {
    "id": 82,
    "name": "国内已缴纳碳成本折算总额 (Carbon Price Paid)",
    "key": "cbam_carbon_price_paid_abroad_eur",
    "domain": "CBAM 欧盟碳关税申报",
    "unit": "EUR",
    "data_type": "Float(10,2)",
    "freq": "申报批次汇率换算",
    "definition": "产品在中国境内生产制造环节因全国碳市场履约、地方碳税或绿电交易实际已支付的碳成本，折算为欧元的金额",
    "source_sys": "全国碳市场 CEA 交易结算单 / 财务凭证",
    "protocol": "完税凭证上传与核对",
    "spatial_scope": "境内碳履约账户",
    "industry": "通用综合",
    "validation": "≥ 0; 可在欧盟应缴碳凭证总额中全额等价抵扣"
  },
  {
    "id": 83,
    "name": "欧盟碳配额 (EU ETS) 周结算均价",
    "key": "eu_ets_allowance_price_eur_tco2e",
    "domain": "CBAM 欧盟碳关税申报",
    "unit": "EUR/tCO2e",
    "data_type": "Float(6,2)",
    "freq": "每周三欧洲能源交易所 (EEX) 自动拉取",
    "definition": "欧盟委员会官方按欧洲能源交易所公开发布的上一历周拍卖结算加权平均碳价",
    "source_sys": "欧洲能源交易所 (EEX) 官方数据接口",
    "protocol": "外部 REST API 定时爬虫/官方接口",
    "spatial_scope": "全欧统一碳交易市场",
    "industry": "通用综合",
    "validation": "> 0; 当前基准区间 60.00 ~ 110.00 EUR"
  },
  {
    "id": 84,
    "name": "中欧基准外汇汇率 (EUR/CNY)",
    "key": "eur_cny_central_parity_rate",
    "domain": "CBAM 欧盟碳关税申报",
    "unit": "-",
    "data_type": "Float(6,4)",
    "freq": "每日中国外汇交易中心发布",
    "definition": "中国人民银行授权中国外汇交易中心公布的人民币对欧元汇率中间价",
    "source_sys": "中国外汇交易中心 (CFETS) 官方接口",
    "protocol": "金融市场汇率数据接口",
    "spatial_scope": "全球外汇市场",
    "industry": "通用综合",
    "validation": "> 0; 用于国内碳成本与欧盟碳税精准汇率换算"
  },
  {
    "id": 85,
    "name": "节能技改项目立项工程投资总额",
    "key": "energy_project_capex_wan_yuan",
    "domain": "节能项目与零碳评估",
    "unit": "万元",
    "data_type": "Float(10,2)",
    "freq": "立项批复与决算审计确定",
    "definition": "变频改造、相变干燥余热回收、空压机集中群控等节能工程的固定资产与安装施工资本性支出",
    "source_sys": "ERP项目管理模块 (PS) / 审计决算书",
    "protocol": "项目建档录入审核",
    "spatial_scope": "具体节能技改工程项目",
    "industry": "通用综合",
    "validation": "≥ 0; 用于计算项目动态投资回收期"
  },
  {
    "id": 86,
    "name": "节能项目年化运维支出 (OPEX)",
    "key": "energy_project_opex_wan_yuan",
    "domain": "节能项目与零碳评估",
    "unit": "万元/年",
    "data_type": "Float(8,2)",
    "freq": "年度决算统计",
    "definition": "项目建成投产后，每年用于设备定期点检、药剂更换、滤芯耗材及维保人工的运营维护成本",
    "source_sys": "财务成本账套 / 设备维保工单",
    "protocol": "年度维护费用分摊",
    "spatial_scope": "各技改系统资产",
    "industry": "通用综合",
    "validation": "≥ 0"
  },
  {
    "id": 87,
    "name": "IPMVP 基准期核定实测日均用能",
    "key": "ipmvp_baseline_daily_energy_kwh",
    "domain": "节能项目与零碳评估",
    "unit": "kWh/d",
    "data_type": "Float(10,2)",
    "freq": "基准期确定后静态固化",
    "definition": "国际节能量测量和验证规程 (IPMVP) 约定的改造前基准期（通常连续完整1年）系统日均耗能基准",
    "source_sys": "历史 SCADA 计量归档数据库 / 专家核验报告",
    "protocol": "能效评估引擎归档",
    "spatial_scope": "技改前被监测设备输入侧",
    "industry": "通用综合",
    "validation": "≥ 0; 不可随意篡改的权威核证基准"
  },
  {
    "id": 88,
    "name": "IPMVP 报告期核定实测日均用能",
    "key": "ipmvp_reporting_daily_energy_kwh",
    "domain": "节能项目与零碳评估",
    "unit": "kWh/d",
    "data_type": "Float(10,2)",
    "freq": "报告期在线连续量测计算",
    "definition": "改造后统计报告期内，在相同或经产量、气象归一化校正后系统的实际日均耗能",
    "source_sys": "当前 SCADA 在线电表计量底数",
    "protocol": "系统每日自动结算",
    "spatial_scope": "技改后设备专用计量电表",
    "industry": "通用综合",
    "validation": "≥ 0"
  },
  {
    "id": 89,
    "name": "室外制冷度日数 (CDD) / 采暖度日数 (HDD)",
    "key": "outdoor_cooling_heating_degree_days",
    "domain": "节能项目与零碳评估",
    "unit": "℃·d",
    "data_type": "Float(6,1)",
    "freq": "气象站每日核算累加",
    "definition": "日均室外气温偏离基准温度（通常 18℃ 或 26℃）的累计绝对温差积分值，用于空调冷热站节能量客观气象校正",
    "source_sys": "园区环境气象站 / 地方气象局气温数据集",
    "protocol": "气象API定时同步",
    "spatial_scope": "各工业园区地理坐标所在地",
    "industry": "通用综合",
    "validation": "≥ 0; 空调建筑能效对标核心外部变量"
  },
  {
    "id": 90,
    "name": "零碳工厂自评估指标得分项原始打分",
    "key": "zero_carbon_factory_audit_score",
    "domain": "节能项目与零碳评估",
    "unit": "分",
    "data_type": "Float(5,1)",
    "freq": "半年度自评与专家复核",
    "definition": "依据《零碳工厂评价规范》团体标准对基础设施、能源利用、减碳管理、碳抵消等 32 项细分条款的客观量化打分",
    "source_sys": "零碳工厂自评估工作台",
    "protocol": "专家在线评审与证据链上传",
    "spatial_scope": "参评单体工厂",
    "industry": "通用综合",
    "validation": "0.0 ~ 100.0 分; 附带权威佐证材料附件"
  },
  {
    "id": 91,
    "name": "表计资产编号 (Meter Tag)",
    "key": "meter_asset_serial_tag",
    "domain": "计量表计与设备档案",
    "unit": "-",
    "data_type": "String(32)",
    "freq": "表计安装入网建档",
    "definition": "全厂所有电能表、水表、燃气表、蒸汽流量计贴附的资产条码与平台唯一标识",
    "source_sys": "ERP设备资产台账 / 物联网平台",
    "protocol": "资产建档登记",
    "spatial_scope": "各计量点位物理表计",
    "industry": "通用综合",
    "validation": "全站非空唯一编码; 如 MTR-SB-10KV-01"
  },
  {
    "id": 92,
    "name": "电能表电流互感器变比 (CT Ratio)",
    "key": "meter_current_transformer_ratio",
    "domain": "计量表计与设备档案",
    "unit": "-",
    "data_type": "String(16)",
    "freq": "计量装置投运校验固化",
    "definition": "高压电能计量回路电流互感器一次额定电流与二次额定电流比值（如 600/5A，变比为 120）",
    "source_sys": "供电局定值单 / 计量检定证书",
    "protocol": "物联接入配置",
    "spatial_scope": "高压配电柜开关间隔内部 CT",
    "industry": "通用综合",
    "validation": "必须匹配供电部门正式铅封定值单"
  },
  {
    "id": 93,
    "name": "电能表电压互感器变比 (PT Ratio)",
    "key": "meter_voltage_transformer_ratio",
    "domain": "计量表计与设备档案",
    "unit": "-",
    "data_type": "String(16)",
    "freq": "计量装置投运校验固化",
    "definition": "高压电能计量回路电压互感器一次额定电压与二次额定电压比值（如 10000/100V，变比为 100）",
    "source_sys": "供电局定值单 / 计量检定证书",
    "protocol": "物联接入配置",
    "spatial_scope": "高压 PT 柜母线避雷器隔离开关段",
    "industry": "通用综合",
    "validation": "低压 400V 系统为 1/1"
  },
  {
    "id": 94,
    "name": "表计综合倍率 (Multiplier)",
    "key": "meter_overall_multiplier",
    "domain": "计量表计与设备档案",
    "unit": "-",
    "data_type": "Float(10,2)",
    "freq": "参数变更校验维护",
    "definition": "电表实际计算电量时，二次脉冲或读数需乘以此系数还原为一次侧真实消耗量 K = CT * PT",
    "source_sys": "SCADA/EMS系统表计参数字典",
    "protocol": "系统参数固化",
    "spatial_scope": "各计量回路采集驱动",
    "industry": "通用综合",
    "validation": "≥ 1.00; 如 120 × 100 = 12000"
  },
  {
    "id": 95,
    "name": "重点用能设备额定工作功率",
    "key": "equipment_rated_power_kw",
    "domain": "计量表计与设备档案",
    "unit": "kW",
    "data_type": "Float(8,2)",
    "freq": "设备出厂铭牌参数固化",
    "definition": "单台用电设备在额定工作电压与额定负载下的标称连续输出机械或电气功率",
    "source_sys": "设备资产台账 / 制造商出厂铭牌",
    "protocol": "资产台账建档",
    "spatial_scope": "重点用能设备机身铭牌",
    "industry": "通用综合",
    "validation": "> 0; 如 500kW 相变干燥罐"
  },
  {
    "id": 96,
    "name": "电力当量折标煤系数",
    "key": "factor_elec_equivalent_kgce_kwh",
    "domain": "标准基准与排放因子",
    "unit": "kgce/kWh",
    "data_type": "Float(6,4)",
    "freq": "国家标准发布更新 (GB/T 2589)",
    "definition": "国家标准 GB/T 2589-2020 规定的电力物理电热当量热值基准系数（860 kcal/kWh = 0.1229 kgce/kWh）",
    "source_sys": "国家标准信息公共服务平台",
    "protocol": "系统全局配置参数",
    "spatial_scope": "全国通用标准",
    "industry": "通用综合",
    "validation": "法定固定基准 0.1229; 不可任意篡改"
  },
  {
    "id": 97,
    "name": "电力等价折标煤系数 (供电煤耗动态折标)",
    "key": "factor_elec_equal_value_kgce_kwh",
    "domain": "标准基准与排放因子",
    "unit": "kgce/kWh",
    "data_type": "Float(6,4)",
    "freq": "年度国家能源局公开发布",
    "definition": "根据全国火电机组当年平均供电标煤耗动态确定的等价折标系数（通常在 0.3050 ~ 0.3150 kgce/kWh 之间）",
    "source_sys": "国家能源局年度电力工业统计公报",
    "protocol": "年度系统参数同步",
    "spatial_scope": "全国火力发电平均水平",
    "industry": "通用综合",
    "validation": "0.2800 ~ 0.3500; 用于宏观能源平衡表核算"
  },
  {
    "id": 98,
    "name": "新鲜水折标煤系数",
    "key": "factor_fresh_water_kgce_t",
    "domain": "标准基准与排放因子",
    "unit": "kgce/t",
    "data_type": "Float(6,4)",
    "freq": "国家标准固化",
    "definition": "国家标准 GB/T 2589 附录工业新鲜水制备取水提水综合能耗分摊折算系数",
    "source_sys": "GB/T 2589-2020 附录表",
    "protocol": "系统配置固化",
    "spatial_scope": "全国通用",
    "industry": "通用综合",
    "validation": "标准值 0.0857 kgce/t"
  },
  {
    "id": 99,
    "name": "管道天然气折标煤系数",
    "key": "factor_natural_gas_kgce_m3",
    "domain": "标准基准与排放因子",
    "unit": "kgce/m³",
    "data_type": "Float(6,4)",
    "freq": "国家标准固化 / 燃气检测报告",
    "definition": "标准立方米天然气以低位发热量 38931 kJ/m³ 折算的标准煤系数",
    "source_sys": "GB/T 2589-2020",
    "protocol": "系统配置固化",
    "spatial_scope": "全国通用",
    "industry": "通用综合",
    "validation": "标准值 1.2143 kgce/m³"
  },
  {
    "id": 100,
    "name": "工业蒸汽折标煤系数",
    "key": "factor_steam_kgce_kg",
    "domain": "标准基准与排放因子",
    "unit": "kgce/kg",
    "data_type": "Float(6,4)",
    "freq": "国家标准固化 / 供热管网焓值实测",
    "definition": "低压饱和蒸汽（0.8~1.0 MPa）以热焓值折算标准煤的折算系数",
    "source_sys": "GB/T 2589-2020 / 供热合同技术协议",
    "protocol": "系统配置固化",
    "spatial_scope": "园区供热总管",
    "industry": "通用综合",
    "validation": "标准值 0.0943 kgce/kg"
  },
  {
    "id": 101,
    "name": "工业柴油折标煤系数",
    "key": "factor_diesel_kgce_kg",
    "domain": "标准基准与排放因子",
    "unit": "kgce/kg",
    "data_type": "Float(6,4)",
    "freq": "国家标准固化",
    "definition": "工业柴油按平均低位发热量 42652 kJ/kg (10180 kcal/kg) 折算的标准煤系数",
    "source_sys": "GB/T 2589-2020",
    "protocol": "系统配置固化",
    "spatial_scope": "全国通用",
    "industry": "通用综合",
    "validation": "标准值 1.4571 kgce/kg"
  },
  {
    "id": 102,
    "name": "工业液氮折标煤系数",
    "key": "factor_liquid_nitrogen_kgce_m3",
    "domain": "标准基准与排放因子",
    "unit": "kgce/m³",
    "data_type": "Float(6,4)",
    "freq": "行业标准与深冷能效规范",
    "definition": "深冷空分制取高纯氮气综合电耗折算标准煤系数",
    "source_sys": "工业气体行业能耗限额标准",
    "protocol": "系统参数字典",
    "spatial_scope": "制氮站分界点",
    "industry": "通用综合",
    "validation": "标准基准值 0.6714 kgce/m³"
  },
  {
    "id": 103,
    "name": "全国公用电网平均碳排放因子",
    "key": "factor_grid_emission_national_tco2e_mwh",
    "domain": "标准基准与排放因子",
    "unit": "tCO2e/MWh",
    "data_type": "Float(6,4)",
    "freq": "生态环境部官方定期发布",
    "definition": "国家生态环境部正式发布的全国电力平均二氧化碳排放因子（用于企事业单位温室气体排放报告与核查）",
    "source_sys": "生态环境部办公厅官方公函",
    "protocol": "国家标准库发布同步",
    "spatial_scope": "中国境内所有外购电力主体",
    "industry": "通用综合",
    "validation": "最新公布权威基准 0.5703 tCO2e/MWh"
  },
  {
    "id": 104,
    "name": "西北区域电网碳排放因子",
    "key": "factor_grid_emission_northwest_tco2e_mwh",
    "domain": "标准基准与排放因子",
    "unit": "tCO2e/MWh",
    "data_type": "Float(6,4)",
    "freq": "生态环境部发布",
    "definition": "特变电工新变、新缆等新疆制造基地所在西北区域电网平均排放因子",
    "source_sys": "国家应对气候变化战略研究中心",
    "protocol": "系统参数字典",
    "spatial_scope": "新疆、甘肃、青海、宁夏、陕西",
    "industry": "通用综合",
    "validation": "0.5920 tCO2e/MWh"
  },
  {
    "id": 105,
    "name": "高纯电解无氧铜实景碳排放因子",
    "key": "factor_pcf_copper_tco2e_t",
    "domain": "标准基准与排放因子",
    "unit": "kgCO2e/kg",
    "data_type": "Float(6,4)",
    "freq": "第三方 LCA 机构实测报告 / 数据库",
    "definition": "摇篮到大门 (Cradle-to-Gate) 电解铜精炼出厂每千克产品的生命周期温室气体排放强度",
    "source_sys": "国际铜业协会 / 宝武、江铜第三方 EPD 声明",
    "protocol": "因子库版本维护",
    "spatial_scope": "铜杆原材料供应链",
    "industry": "通用综合",
    "validation": "标准行业基准 4.2500 kgCO2e/kg"
  },
  {
    "id": 106,
    "name": "取向高导磁硅钢片实景碳排放因子",
    "key": "factor_pcf_silicon_steel_tco2e_t",
    "domain": "标准基准与排放因子",
    "unit": "kgCO2e/kg",
    "data_type": "Float(6,4)",
    "freq": "钢厂 EPD 环境产品声明更新",
    "definition": "高磁感取向冷轧电工钢卷每千克产品的全生命周期实测碳排放因子",
    "source_sys": "宝武钢铁取向硅钢 PCR / EPD 认证报告",
    "protocol": "因子库版本维护",
    "spatial_scope": "硅钢原材料供应链",
    "industry": "变压器产业",
    "validation": "标准行业基准 2.1500 kgCO2e/kg"
  },
  {
    "id": 107,
    "name": "变压器矿物绝缘油实景碳排放因子",
    "key": "factor_pcf_transformer_oil_tco2e_t",
    "domain": "标准基准与排放因子",
    "unit": "kgCO2e/kg",
    "data_type": "Float(6,4)",
    "freq": "炼化厂实景检测更新",
    "definition": "环烷基原油减压蒸馏、精制及脱水脱气深加工至变压器专用绝缘油的碳排放强度",
    "source_sys": "中石油克拉玛依石化 EPD 报告",
    "protocol": "因子库版本维护",
    "spatial_scope": "绝缘油供应链",
    "industry": "变压器产业",
    "validation": "标准基准值 1.8500 kgCO2e/kg"
  },
  {
    "id": 108,
    "name": "交联聚乙烯 (XLPE) 树脂颗粒碳足迹因子",
    "key": "factor_pcf_xlpe_tco2e_t",
    "domain": "标准基准与排放因子",
    "unit": "kgCO2e/kg",
    "data_type": "Float(6,4)",
    "freq": "化工原料厂商 LCA 报告",
    "definition": "聚乙烯聚合、接枝交联剂造粒成超净电缆级绝缘颗粒的原生材料碳排放因子",
    "source_sys": "陶氏/北欧化工/万华化学 LCA 报告",
    "protocol": "因子库版本维护",
    "spatial_scope": "电缆高分子绝缘料供应链",
    "industry": "电线电缆产业",
    "validation": "标准基准值 2.6800 kgCO2e/kg"
  }
];
    const dictMapById = {};
    DATA_DICTIONARY_ITEMS.forEach(d => dictMapById[d.id] = d);

    // 静态基准数据源
    const STATIC_BENCHMARKS = {
      standard_coal_factors: [
        { name: "电力 (当量折标)", val: "0.1229 kgce/kWh", desc: "GB/T 2589-2020 物理电当量热值" },
        { name: "电力 (等价折标)", val: "0.3050 kgce/kWh", desc: "火力发电供电标煤耗动态折标" },
        { name: "直供绿电 / 光伏自用", val: "0.1229 kgce/kWh", desc: "按电量折算综合能耗，碳排放因子锁定为 0" },
        { name: "新鲜水资源", val: "0.0857 kgce/t", desc: "工业供水提水综合耗能折算系数" },
        { name: "天然气 (管道气)", val: "1.2143 kgce/m³", desc: "低位发热量基准 38931 kJ/m³" },
        { name: "工业蒸汽 (外购蒸汽)", val: "0.0943 kgce/kg", desc: "低压饱和蒸汽焓值折算" },
        { name: "柴油 (运输与重机械)", val: "1.4571 kgce/kg", desc: "低位发热量基准 42652 kJ/kg" },
        { name: "工业液氮", val: "0.6714 kgce/m³", desc: "深冷空分制氮综合电耗分摊" }
      ],
      tou_factors: [
        { type: "尖峰 (Sharp)", color: "#FF6536", ratio: "1.70 ~ 1.80", desc: "夏季 11:00-13:00, 20:00-22:00 高温严控" },
        { type: "高峰 (Peak)", color: "#FFBA00", ratio: "1.50 ~ 1.60", desc: "白天工业生产主时段 08:30-11:00, 14:00-19:00" },
        { type: "平段 (Flat)", color: "#2C7CFF", ratio: "1.00 (基准)", desc: "基准平价时段 07:00-08:30, 13:00-14:00, 22:00-23:00" },
        { type: "低谷 (Valley)", color: "#10C4CE", ratio: "0.30 ~ 0.45", desc: "夜间储能电站全力充电时段 23:00-07:00" }
      ],
      raw_material_factors: [
        { name: "电解铜杆 / 铜排", factor: "4.2500 kgCO2e/kg", cert: "ISO 14067 第三方 LCA / 国际铜业协会数据库" },
        { name: "取向/无取向高导磁硅钢片", factor: "2.1500 kgCO2e/kg", cert: "宝武钢铁 PCR 实测碳足迹认证声明" },
        { name: "克拉玛依环烷基变压器油 (25#/45#)", factor: "2.8000 kgCO2e/kg", cert: "中国石油润滑油厂实测生命周期碳标签" },
        { name: "绝缘纸板 / 皱纹纸管", factor: "1.1000 kgCO2e/kg", cert: "魏德曼 (Weidmann) 官方供应商碳声明 / FSC 认证" },
        { name: "高纯电工铝杆 / 铝排", factor: "8.6000 kgCO2e/kg", cert: "特变电工天池能源新疆电解铝核算报告" },
        { name: "交联聚乙烯 (XLPE) 绝缘护套料", factor: "2.3500 kgCO2e/kg", cert: "陶氏化学 / 陶氏特种颗粒 LCA 实测报告" }
      ],
      cbam_defaults: [
        { key: "EU ETS 碳配额基准价格 (Peu)", val: "82.50 EUR/tCO2e", note: "欧洲能源交易所 (EEX) 季度均价" },
        { key: "CBAM 免费配额过渡期退坡因子 (2026年)", val: "97.5% (免费) / 2.5% (征税)", note: "欧盟官方 2026 启动年法定退坡比例" },
        { key: "国内碳市场全国碳配额现货均价 (Pcn)", val: "85.00 元/tCO2e (约 10.87 EUR)", note: "上海环境能源交易所 CEA 收盘周均价" },
        { key: "欧元兑人民币基准中间汇率", val: "7.8200 CNY/EUR", note: "中国外汇交易中心官方实时结算中间价" }
      ],
      zero_process_factories: [
        { id: 1, name: "特变电工沈变智慧能源", reason: "暂无相关工序！", note: "无重工制造工序，智慧园区资产运营" },
        { id: 2, name: "特变电工沈变印能公司", reason: "暂无相关工序！", note: "海外 EPC 工程与电站运维，无本土实体车间" },
        { id: 3, name: "衡变南京电研公司", reason: "暂无相关工序！", note: "二次微机保护装置研发测试，无变压器主产线" },
        { id: 4, name: "衡变上开公司", reason: "暂无相关工序！", note: "高压开关代工总装，未接入变压器/线缆重能耗工序" },
        { id: 5, name: "衡变柯贝尔公司", reason: "暂无相关工序！", note: "智能组件装配，工序独立" },
        { id: 6, name: "新变智慧能源公司", reason: "暂无相关工序！", note: "新能源电站资产运营，无电气制造工序" },
        { id: 7, name: "新变银利电气公司", reason: "暂无相关工序！", note: "特种电抗器装配，无标准变压器重型工序" },
        { id: 8, name: "鲁缆智缆公司", reason: "暂无相关工序！", note: "智能电缆附件与在线监测系统销售集成，无挤塑产线" },
        { id: 9, name: "鲁缆昭和公司", reason: "暂无相关工序！", note: "特种工程复合材料代理分销，无电缆拉丝产线" },
        { id: 10, name: "鲁缆曙光公司", reason: "暂无相关工序！", note: "通用器材仓储与供应链贸易，无实体拉丝挤塑工序" }
      ]
    };

    // 状态管理
    let currentDomain = 'ALL';
    let currentIndustry = 'ALL';
    let currentLayoutMode = 'dualrow'; // 'dualrow', 'cards', 'benchmarks'
    let searchQuery = '';
    let activeMetric = null;

    // 页面初始化
    window.addEventListener('DOMContentLoaded', () => {
      renderMetricsTable();
      renderMetricsCards();
      renderBenchmarksView();
      handleHashNavigation();
    });

    window.addEventListener('hashchange', handleHashNavigation);

    function handleHashNavigation() {
      const hash = window.location.hash;
      if (hash && hash.startsWith('#metric-')) {
        const mid = hash.replace('#metric-', '').trim();
        // 查找对应行
        setTimeout(() => {
          const row = document.getElementById(`metric-${mid}`);
          if (row) {
            row.scrollIntoView({ behavior: 'smooth', block: 'center' });
            row.classList.add('highlight-metric-pulse');
            const rowDen = document.getElementById(`metric-${mid}-den`);
            if (rowDen) rowDen.classList.add('highlight-metric-pulse');
            setTimeout(() => {
              row.classList.remove('highlight-metric-pulse');
              if (rowDen) rowDen.classList.remove('highlight-metric-pulse');
            }, 3000);
          }
        }, 150);
      }
    }

    // 视图切换
    function switchView(mode) {
      currentLayoutMode = mode;
      document.querySelectorAll('#viewTab-dualrow, #viewTab-cards, #viewTab-benchmarks').forEach(btn => btn.classList.remove('active'));
      const activeBtn = document.getElementById(`viewTab-${mode}`);
      if (activeBtn) activeBtn.classList.add('active');

      const tblContainer = document.getElementById('view-metrics-table');
      const cardsContainer = document.getElementById('view-metrics-cards');
      const benchContainer = document.getElementById('view-benchmarks');

      tblContainer.style.display = 'none';
      cardsContainer.style.display = 'none';
      benchContainer.style.display = 'none';

      if (mode === 'dualrow') {
        tblContainer.style.display = 'block';
        renderMetricsTable();
      } else if (mode === 'cards') {
        cardsContainer.style.display = 'grid';
        renderMetricsCards();
      } else if (mode === 'benchmarks') {
        benchContainer.style.display = 'block';
        renderBenchmarksView();
      }
    }

    // 过滤控制
    function setDomainFilter(domain) {
      currentDomain = domain;
      document.querySelectorAll('#domainTabs .filter-tab').forEach(b => b.classList.remove('active'));
      const found = Array.from(document.querySelectorAll('#domainTabs .filter-tab')).find(b => b.textContent.includes(domain === 'ALL' ? '全部指标' : domain));
      if (found) found.classList.add('active');
      refreshViews();
    }

    function setIndustryFilter(ind) {
      currentIndustry = ind;
      document.querySelectorAll('#btn-ind-all, #btn-ind-trans, #btn-ind-cable, #btn-ind-gen').forEach(b => b.classList.remove('active'));
      if (ind === 'ALL') document.getElementById('btn-ind-all').classList.add('active');
      if (ind === '变压器') document.getElementById('btn-ind-trans').classList.add('active');
      if (ind === '线缆') document.getElementById('btn-ind-cable').classList.add('active');
      if (ind === '通用') document.getElementById('btn-ind-gen').classList.add('active');
      refreshViews();
    }

    function handleSearch() {
      searchQuery = document.getElementById('searchInput').value.trim().toLowerCase();
      refreshViews();
    }

    function getFilteredMetrics() {
      return METRICS_DATA.filter(item => {
        if (currentDomain !== 'ALL') {
          if (currentDomain === '集中监管' && item.domain !== '集中监管') return false;
          if (currentDomain === '专项能效与评估' && item.domain !== '专项能效与评估') return false;
          if (currentDomain === '能效对标分析' && item.domain !== '能效对标分析') return false;
          if (currentDomain === '集中监控大屏' && item.domain !== '集中监控大屏') return false;
          if (currentDomain === '碳足迹集采中心' && item.domain !== '碳足迹集采中心') return false;
          if (currentDomain === 'CBAM碳关税' && item.domain !== 'CBAM碳关税') return false;
          if (currentDomain === '静态基准参数' && item.domain !== '静态基准参数') return false;
        }

        if (currentIndustry !== 'ALL') {
          if (currentIndustry === '变压器' && !item.industry.includes('变压器')) return false;
          if (currentIndustry === '线缆' && !item.industry.includes('线缆')) return false;
          if (currentIndustry === '通用' && !item.industry.includes('通用')) return false;
        }

        if (searchQuery) {
          const numDictStr = item.num_dict_id ? ('#' + item.num_dict_id + ' ' + (item.num_dict_name || '')) : '';
          const denDictStr = item.den_dict_id ? ('#' + item.den_dict_id + ' ' + (item.den_dict_name || '')) : '';
          const str = (item.id + item.name + item.domain + item.industry + item.num_field_cn + item.den_field_cn + item.numerator + item.denominator + item.num_source + item.den_source + item.num_source_sys + numDictStr + denDictStr).toLowerCase();
          if (!str.includes(searchQuery)) return false;
        }

        return true;
      });
    }

    function refreshViews() {
      if (currentLayoutMode === 'dualrow') renderMetricsTable();
      else if (currentLayoutMode === 'cards') renderMetricsCards();
      else if (currentLayoutMode === 'benchmarks') renderBenchmarksView();
    }

    // 渲染高密双行表格
    function renderMetricsTable() {
      const thead = document.getElementById('metricsTableHead');
      const tbody = document.getElementById('metricsTableBody');
      tbody.innerHTML = '';
      const filtered = getFilteredMetrics();

      thead.innerHTML = `
        <tr>
          <th style="width: 48px; text-align: center;">序号</th>
          <th style="min-width: 190px;">指标中文名称 / 领域</th>
          <th style="width: 85px; text-align: center; background: #EEF2FF; color: #3730A3;">指标单位</th>
          <th style="min-width: 180px; background: #EFF6FF; color: #1E40AF;">分量字段名称</th>
          <th style="width: 65px; text-align: center; background: #EEF2FF; color: #3730A3;">对应ID</th>
          <th style="width: 85px; text-align: center; background: #EEF2FF; color: #3730A3;">分量单位</th>
          <th style="min-width: 240px;">物理量定义 / 测点 / 口径隔离</th>
          <th style="min-width: 190px; background: #FFFBEB; color: #92400E;">数据来源与采集方式</th>
          <th style="min-width: 170px;">数据维度 (时空双维)</th>
          <th style="min-width: 260px; background: #F0FDF4; color: #166534;">数据统计方式 (集团 / 经营单位 / 生产单位)</th>
          <th style="min-width: 120px;">静态基准 / 参数</th>
          <th style="min-width: 230px;">指标核算关系 (数学模型)</th>
        </tr>
      `;

      if (filtered.length === 0) {
        tbody.innerHTML = `<tr><td colspan="12" style="text-align: center; height: 80px; color: var(--text-muted);">暂无匹配的指标数据！</td></tr>`;
        return;
      }

      filtered.forEach(item => {
        let indBadge = '<span class="badge badge-slate" style="font-size: 10px;">通用综合</span>';
        if (item.industry.includes('变压器')) {
          indBadge = '<span class="badge badge-primary" style="font-size: 10px;">变压器专属</span>';
        } else if (item.industry.includes('线缆')) {
          indBadge = '<span class="badge badge-purple" style="font-size: 10px;">线缆专属</span>';
        }

        // === 第 1 行：分子行 (Numerator Row) ===
        const trNum = document.createElement('tr');
        trNum.className = 'row-num';
        trNum.id = `metric-${item.id}`;
        trNum.innerHTML = `
          <!-- 跨 2 行的基础序号列 (点击可触发沙箱验算) -->
          <td rowspan="2" class="font-mono" style="text-align: center; font-weight: 700; color: var(--text-muted); background: #FFFFFF; cursor: pointer;" onclick="openSandbox('${item.id}')" title="点击开启验算沙箱">
            <div>${item.id}</div>
            <div style="font-size: 10px; opacity: 0.6; margin-top: 2px;">🧪</div>
          </td>

          <!-- 跨 2 行的指标中文名称、业务领域与产业归属列 (彻底吸纳产业属性) -->
          <td rowspan="2" style="background: #FFFFFF;">
            <div style="font-weight: 700; font-size: 13.5px; color: var(--text-main);">${item.name}</div>
            <div style="font-size: 11px; color: var(--text-muted); margin-top: 4px; display: flex; align-items: center; gap: 6px;">
              <span>${item.domain}</span>
              <span>•</span>
              ${indBadge}
            </div>
          </td>

          <!-- 跨 2 行的前置【指标单位】列 (紧随指标名称之后) -->
          <td rowspan="2" style="text-align: center; background: #FFFFFF;">
            <span class="badge ${item.unit !== '-' ? 'badge-primary' : 'badge-slate'} font-mono" style="font-size: 12px; font-weight: 800; padding: 4px 8px;">
              ${item.unit}
            </span>
          </td>

          <!-- 分子字段名称 (纯中文规范字段，带分子角色角标) -->
          <td style="background: #F8FAFC;">
            <div style="display: flex; align-items: center; gap: 6px;">
              <span style="display: inline-flex; align-items: center; justify-content: center; width: 18px; height: 18px; border-radius: 3px; background: #DBEAFE; color: #1E40AF; font-size: 11px; font-weight: 800;" title="分子 (Numerator)">▲</span>
              <span style="font-weight: 700; color: #1E3A8A; font-size: 13px;">${item.num_field_cn}</span>
            </div>
          </td>

          <!-- 分子对应ID (基础数据字典指向) -->
          <td style="text-align: center; background: #EFF6FF;">
            ${item.num_dict_id ? `<a href="特变电工能碳双中心_全平台基础数据字典.html?id=${item.num_dict_id}" target="_blank" class="dict-id-badge" title="基础数据字典 #${item.num_dict_id}: ${escapeHtml(item.num_dict_name || '')}">#${item.num_dict_id}</a>` : '<span style="color: #94A3B8;">-</span>'}
          </td>

          <!-- 分子专属量纲单位 (紧随字段名称之后) -->
          <td style="text-align: center; background: #EFF6FF;">
            <span class="badge font-mono" style="background: #BFDBFE; color: #1E40AF; font-weight: 800; font-size: 12px; padding: 3px 8px;">
              ${item.num_unit}
            </span>
          </td>

          <!-- 分子物理量与测点 -->
          <td style="background: #F8FAFC;">
            <div style="font-weight: 600; color: #1E3A8A; font-size: 12px; line-height: 1.4;">${item.numerator}</div>
            <div style="font-size: 11px; color: #64748B; margin-top: 3px;"><strong>测点/源:</strong> ${item.num_source}</div>
          </td>

          <!-- 数据来源与采集方式 (前置于维度前) -->
          <td style="background: #FFFBEB;">
            <div style="font-size: 11.5px; font-weight: 700; color: #92400E;">🔌 系统: ${item.num_source_sys}</div>
            <div style="font-size: 11px; color: #78350F; margin-top: 3px;">📡 采集: ${item.num_acq_mode}</div>
          </td>

          <!-- 数据维度 (时空双维) -->
          <td style="background: #F8FAFC;">
            <div style="font-size: 11.5px; font-weight: 700; color: #166534;">⏱ 时间: ${item.num_time_dim}</div>
            <div style="font-size: 11px; color: #475569; margin-top: 3px;">🌐 空间: ${item.num_spatial_dim}</div>
          </td>

          <!-- 数据统计方式 (集团 / 经营单位 / 生产单位) (新增列) -->
          <td style="background: #F0FDF4;">
            <div style="font-size: 11px; line-height: 1.55;">
              <div style="margin-bottom: 2px;"><strong style="color: #1D4ED8;">🏢 集团:</strong> <span style="color: #334155;">${item.num_stat_group}</span></div>
              <div style="margin-bottom: 2px;"><strong style="color: #047857;">🏬 经营单位:</strong> <span style="color: #334155;">${item.num_stat_company}</span></div>
              <div><strong style="color: #B45309;">🏭 生产单位:</strong> <span style="color: #334155;">${item.num_stat_plant}</span></div>
            </div>
          </td>

          <td style="background: #F8FAFC;">
            <div style="font-size: 11.5px; color: #475569;">${item.num_param}</div>
          </td>

          <!-- 跨 2 行的核算关系与数学公式 (表格右端收敛项) -->
          <td rowspan="2" style="background: #FFFFFF;">
            <div style="font-size: 12px; font-weight: 700; color: #1E293B;">${item.relation_desc}</div>
            <div class="formula-box" style="margin-top: 5px;">${item.formula}</div>
            <div style="font-size: 10.5px; color: var(--text-muted); margin-top: 4px;">
              <strong>除零保护:</strong> ${item.fallback}
            </div>
          </td>
        `;
        tbody.appendChild(trNum);

        // === 第 2 行：分母行 (Denominator Row) ===
        const trDen = document.createElement('tr');
        trDen.className = 'row-den';
        trDen.id = `metric-${item.id}-den`;
        trDen.innerHTML = `
          <!-- 分母字段名称 (纯中文规范字段，带分母角色角标) -->
          <td style="background: #FAF5FF;">
            <div style="display: flex; align-items: center; gap: 6px;">
              <span style="display: inline-flex; align-items: center; justify-content: center; width: 18px; height: 18px; border-radius: 3px; background: #F3E8FF; color: #7E22CE; font-size: 11px; font-weight: 800;" title="分母 (Denominator)">▼</span>
              <span style="font-weight: 700; color: #6B21A8; font-size: 13px;">${item.den_field_cn}</span>
            </div>
          </td>

          <!-- 分母对应ID (基础数据字典指向) -->
          <td style="text-align: center; background: #FAF5FF;">
            ${item.den_dict_id ? `<a href="特变电工能碳双中心_全平台基础数据字典.html?id=${item.den_dict_id}" target="_blank" class="dict-id-badge den" title="基础数据字典 #${item.den_dict_id}: ${escapeHtml(item.den_dict_name || '')}">#${item.den_dict_id}</a>` : '<span style="color: #94A3B8;">-</span>'}
          </td>

          <!-- 分母专属量纲单位 (紧随字段名称之后) -->
          <td style="text-align: center; background: #FAF5FF;">
            <span class="badge font-mono" style="background: #E9D5FF; color: #7E22CE; font-weight: 800; font-size: 12px; padding: 3px 8px;">
              ${item.den_unit}
            </span>
          </td>

          <!-- 分母物理量与测点 -->
          <td style="background: #FAF5FF;">
            <div style="font-weight: 600; color: #6B21A8; font-size: 12px; line-height: 1.4;">${item.denominator}</div>
            <div style="font-size: 11px; color: #7E22CE; margin-top: 3px;"><strong>测点/口径:</strong> ${item.den_source}</div>
          </td>

          <!-- 数据来源与采集方式 (前置于维度前) -->
          <td style="background: #FAF5FF;">
            <div style="font-size: 11.5px; font-weight: 700; color: #92400E;">🔌 系统: ${item.den_source_sys}</div>
            <div style="font-size: 11px; color: #78350F; margin-top: 3px;">📡 采集: ${item.den_acq_mode}</div>
          </td>

          <!-- 数据维度 (时空双维) -->
          <td style="background: #FAF5FF;">
            <div style="font-size: 11.5px; font-weight: 700; color: #166534;">⏱ 时间: ${item.den_time_dim}</div>
            <div style="font-size: 11px; color: #475569; margin-top: 3px;">🌐 空间: ${item.den_spatial_dim}</div>
          </td>

          <!-- 数据统计方式 (集团 / 经营单位 / 生产单位) (新增列) -->
          <td style="background: #FDF4FF;">
            <div style="font-size: 11px; line-height: 1.55;">
              <div style="margin-bottom: 2px;"><strong style="color: #7C3AED;">🏢 集团:</strong> <span style="color: #334155;">${item.den_stat_group}</span></div>
              <div style="margin-bottom: 2px;"><strong style="color: #047857;">🏬 经营单位:</strong> <span style="color: #334155;">${item.den_stat_company}</span></div>
              <div><strong style="color: #B45309;">🏭 生产单位:</strong> <span style="color: #334155;">${item.den_stat_plant}</span></div>
            </div>
          </td>

          <td style="background: #FAF5FF;">
            <div style="font-size: 11.5px; color: #475569;">${item.den_param}</div>
          </td>
        `;
        tbody.appendChild(trDen);
      });
    }

    // 渲染分式卡片网格
    function renderMetricsCards() {
      const container = document.getElementById('view-metrics-cards');
      container.innerHTML = '';
      const filtered = getFilteredMetrics();

      filtered.forEach(item => {
        const card = document.createElement('div');
        card.className = 'metric-card';
        card.innerHTML = `
          <div class="card-header">
            <div>
              <div style="font-size: 11px; color: var(--text-muted);">${item.domain} · ${item.industry}</div>
              <div class="card-title">${item.name}</div>
            </div>
            <div style="text-align: right;">
              <span class="badge badge-primary font-mono" style="font-size: 13px;">${item.unit}</span>
              <div style="font-size: 10px; color: var(--text-muted); margin-top: 2px;">ID: ${item.id}</div>
            </div>
          </div>

          <!-- 分式上下对比结构 -->
          <div class="fraction-box">
            <!-- 分子 -->
            <div class="fraction-row fraction-num">
              <div style="display: flex; align-items: center; justify-content: space-between;">
                <span style="font-weight: 700; color: #1E3A8A; font-size: 12.5px;">▲ ${item.num_field_cn}</span>
                <div style="display: flex; align-items: center; gap: 6px;">
                  <span class="badge font-mono" style="background: #BFDBFE; color: #1E40AF; font-size: 11px;">${item.num_unit}</span>
                  ${item.num_dict_id ? `<a href="特变电工能碳双中心_全平台基础数据字典.html?id=${item.num_dict_id}" target="_blank" class="dict-id-badge" style="min-width: 32px; height: 20px; font-size: 11px; padding: 0 4px;" title="基础数据字典 #${item.num_dict_id}: ${escapeHtml(item.num_dict_name || '')}">#${item.num_dict_id}</a>` : ''}
                </div>
              </div>
              <div style="font-size: 11.5px; color: #334155; margin-top: 2px;">${item.numerator}</div>
              <div style="font-size: 10.5px; color: #64748B;">源: ${item.num_source} | ${item.num_source_sys}</div>
            </div>

            <div class="fraction-divider"></div>

            <!-- 分母 -->
            <div class="fraction-row fraction-den">
              <div style="display: flex; align-items: center; justify-content: space-between;">
                <span style="font-weight: 700; color: #6B21A8; font-size: 12.5px;">▼ ${item.den_field_cn}</span>
                <div style="display: flex; align-items: center; gap: 6px;">
                  <span class="badge font-mono" style="background: #E9D5FF; color: #7E22CE; font-size: 11px;">${item.den_unit}</span>
                  ${item.den_dict_id ? `<a href="特变电工能碳双中心_全平台基础数据字典.html?id=${item.den_dict_id}" target="_blank" class="dict-id-badge den" style="min-width: 32px; height: 20px; font-size: 11px; padding: 0 4px;" title="基础数据字典 #${item.den_dict_id}: ${escapeHtml(item.den_dict_name || '')}">#${item.den_dict_id}</a>` : ''}
                </div>
              </div>
              <div style="font-size: 11.5px; color: #334155; margin-top: 2px;">${item.denominator}</div>
              <div style="font-size: 10.5px; color: #64748B;">源: ${item.den_source} | ${item.den_source_sys}</div>
            </div>
          </div>

          <div style="font-size: 11px; color: #475569; border-top: 1px solid #F1F5F9; padding-top: 8px;">
            <div><strong>核算模型:</strong> ${item.relation_desc}</div>
            <div class="formula-box" style="margin-top: 4px;">${item.formula}</div>
          </div>

          <div style="display: flex; justify-content: space-between; align-items: center; margin-top: auto; pt-2">
            <span style="font-size: 11px; color: var(--text-muted);">除零保护: ${item.fallback}</span>
            <button class="btn btn-primary" style="height: 28px; padding: 0 10px; font-size: 11px;" onclick="openSandbox('${item.id}')">
              🧪 沙箱验算
            </button>
          </div>
        `;
        container.appendChild(card);
      });
    }

    // 渲染静态基准库视图
    function renderBenchmarksView() {
      const container = document.getElementById('benchmarkGrid');
      container.innerHTML = '';

      // 1. 国标折标煤
      const c1 = document.createElement('div');
      c1.className = 'benchmark-card';
      c1.innerHTML = `
        <div class="benchmark-card-title">
          <span class="badge badge-primary">GB/T 2589-2020</span>
          <span>8 大能源介质国家标准折标煤系数</span>
        </div>
        <table style="min-width: unset; width: 100%;">
          <thead>
            <tr><th>能源介质名称</th><th>折标系数</th><th>执行口径与依据</th></tr>
          </thead>
          <tbody>
            ${STATIC_BENCHMARKS.standard_coal_factors.map(f => `
              <tr>
                <td style="font-weight: 600;">${f.name}</td>
                <td class="font-mono font-bold" style="color: var(--primary);">${f.val}</td>
                <td style="color: var(--text-muted); font-size: 11px;">${f.desc}</td>
              </tr>
            `).join('')}
          </tbody>
        </table>
      `;
      container.appendChild(c1);

      // 2. 分时电价系数
      const c2 = document.createElement('div');
      c2.className = 'benchmark-card';
      c2.innerHTML = `
        <div class="benchmark-card-title">
          <span class="badge badge-orange">TOU 电价</span>
          <span>分时电价尖峰平谷四段时段与加价比例</span>
        </div>
        <table style="min-width: unset; width: 100%;">
          <thead>
            <tr><th>时段类型</th><th>加价浮动比例</th><th>时段定义与工业调度建议</th></tr>
          </thead>
          <tbody>
            ${STATIC_BENCHMARKS.tou_factors.map(f => `
              <tr>
                <td><span class="badge font-bold" style="background: ${f.color}22; color: ${f.color};">${f.type}</span></td>
                <td class="font-mono font-bold">${f.ratio}</td>
                <td style="color: var(--text-muted); font-size: 11px;">${f.desc}</td>
              </tr>
            `).join('')}
          </tbody>
        </table>
      `;
      container.appendChild(c2);

      // 3. 碳足迹原材料因子
      const c3 = document.createElement('div');
      c3.className = 'benchmark-card';
      c3.innerHTML = `
        <div class="benchmark-card-title">
          <span class="badge badge-teal">ISO 14067</span>
          <span>输变电主料实景生命周期碳排放因子 (LCA)</span>
        </div>
        <table style="min-width: unset; width: 100%;">
          <thead>
            <tr><th>原材料名称</th><th>实景碳排放因子</th><th>数据来源与认证溯源</th></tr>
          </thead>
          <tbody>
            ${STATIC_BENCHMARKS.raw_material_factors.map(f => `
              <tr>
                <td style="font-weight: 600;">${f.name}</td>
                <td class="font-mono font-bold" style="color: #0F766E;">${f.factor}</td>
                <td style="color: var(--text-muted); font-size: 11px;">${f.cert}</td>
              </tr>
            `).join('')}
          </tbody>
        </table>
      `;
      container.appendChild(c3);

      // 4. CBAM 与汇率
      const c4 = document.createElement('div');
      c4.className = 'benchmark-card';
      c4.innerHTML = `
        <div class="benchmark-card-title">
          <span class="badge badge-purple">EU CBAM 2026</span>
          <span>欧盟碳关税法定参数与汇率结算基准</span>
        </div>
        <table style="min-width: unset; width: 100%;">
          <thead>
            <tr><th>参数项</th><th>基准取值</th><th>官方权威来源</th></tr>
          </thead>
          <tbody>
            ${STATIC_BENCHMARKS.cbam_defaults.map(f => `
              <tr>
                <td style="font-weight: 600;">${f.key}</td>
                <td class="font-mono font-bold" style="color: #7E22CE;">${f.val}</td>
                <td style="color: var(--text-muted); font-size: 11px;">${f.note}</td>
              </tr>
            `).join('')}
          </tbody>
        </table>
      `;
      container.appendChild(c4);

      // 5. 白名单阻断企业
      const c5 = document.createElement('div');
      c5.className = 'benchmark-card';
      c5.innerHTML = `
        <div class="benchmark-card-title">
          <span class="badge badge-rose">白名单判空</span>
          <span>10 家无重工工序企业单行阻断白名单</span>
        </div>
        <table style="min-width: unset; width: 100%;">
          <thead>
            <tr><th>企业全称</th><th>工序判空输出</th><th>企业定位与无工序依据</th></tr>
          </thead>
          <tbody>
            ${STATIC_BENCHMARKS.zero_process_factories.map(f => `
              <tr>
                <td style="font-weight: 600;">${f.name}</td>
                <td><span class="badge badge-rose font-bold">${f.reason}</span></td>
                <td style="color: var(--text-muted); font-size: 11px;">${f.note}</td>
              </tr>
            `).join('')}
          </tbody>
        </table>
      `;
      container.appendChild(c5);
    }

    // 打开沙箱验算
    function openSandbox(metricId) {
      const item = METRICS_DATA.find(x => x.id === metricId);
      if (!item) return;
      activeMetric = item;

      const content = document.getElementById('sandboxContent');
      content.innerHTML = `
        <div style="background: #F8FAFC; border-radius: 6px; padding: 12px; margin-bottom: 16px;">
          <div style="display: flex; justify-content: space-between; align-items: center;">
            <span class="badge badge-primary font-mono">${item.id}</span>
            <span style="font-size: 11px; color: var(--text-muted);">${item.domain} · ${item.industry}</span>
          </div>
          <div style="font-size: 15px; font-weight: 700; color: var(--text-main); margin-top: 6px;">
            ${item.name}
          </div>
          <div style="font-size: 12px; color: #475569; margin-top: 4px;">
            <strong>公式:</strong> <code class="font-mono" style="background: #E2E8F0; padding: 2px 6px; border-radius: 4px;">${item.formula}</code>
          </div>
        </div>

        <div class="form-group">
          <label class="form-label">
            <span>▲ 分子: ${item.num_field_cn}</span>
            <span class="badge font-mono" style="background: #EFF6FF; color: #1E40AF;">单位: ${item.num_unit}</span>
          </label>
          <input type="number" step="any" id="sb_num_input" class="form-input" value="${item.sample_num}" oninput="runSandboxCalc()">
          <div style="font-size: 11px; color: var(--text-muted); margin-top: 3px;">${item.numerator}</div>
        </div>

        <div class="form-group">
          <label class="form-label">
            <span>▼ 分母: ${item.den_field_cn}</span>
            <span class="badge font-mono" style="background: #FAF5FF; color: #7E22CE;">单位: ${item.den_unit}</span>
          </label>
          <input type="number" step="any" id="sb_den_input" class="form-input" value="${item.sample_den}" oninput="runSandboxCalc()">
          <div style="font-size: 11px; color: var(--text-muted); margin-top: 3px;">${item.denominator}</div>
        </div>

        <div style="display: flex; gap: 8px; margin-bottom: 14px;">
          <button class="btn" style="flex: 1; font-size: 11px;" onclick="injectZeroDenominator()">
            🚨 注入分母为 0 (触发兜底)
          </button>
          <button class="btn" style="flex: 1; font-size: 11px;" onclick="resetSandboxSample()">
            🔄 重置样本值
          </button>
        </div>

        <div class="sandbox-calc-box">
          <div style="display: flex; justify-content: space-between; align-items: center; border-bottom: 1px solid #334155; padding-bottom: 8px; margin-bottom: 10px;">
            <span style="font-size: 12px; color: #94A3B8;">实时验算输出 (Realtime Output)</span>
            <span id="sb_status_badge" class="badge" style="background: #10B981; color: #FFFFFF;">OK (计算成功)</span>
          </div>
          <div style="display: flex; align-items: baseline; gap: 8px;">
            <div id="sb_calc_result" class="font-mono" style="font-size: 28px; font-weight: 800; color: #38BDF8;">
              ${item.sample_val}
            </div>
            <div class="font-mono" style="font-size: 14px; color: #94A3B8;">
              ${item.unit}
            </div>
          </div>
          <div id="sb_calc_note" style="font-size: 11px; color: #94A3B8; margin-top: 6px;">
            物理量除法正常执行，保留 ${item.precision} 位小数。
          </div>
        </div>

        <div style="margin-top: 14px;">
          <div style="display: flex; justify-content: space-between; align-items: center; margin-bottom: 6px;">
            <span style="font-size: 12px; font-weight: 700; color: var(--text-main);">前端/后端标准核算 TypeScript 代码契约</span>
            <button class="btn" style="height: 24px; padding: 0 8px; font-size: 10.5px;" onclick="copyCodeSnippet()">复制代码</button>
          </div>
          <div class="code-preview" id="sb_code_box"></div>
        </div>
      `;

      updateCodeSnippet();
      document.getElementById('drawerOverlay').classList.add('open');
      document.getElementById('sandboxDrawer').classList.add('open');
    }

    function closeSandboxDrawer() {
      document.getElementById('drawerOverlay').classList.remove('open');
      document.getElementById('sandboxDrawer').classList.remove('open');
    }

    function closeAllDrawers() {
      closeSandboxDrawer();
      closeDictModal();
    }

    // 预览数据字典详情 Modal
    function previewDictModal(dictId) {
      const d = dictMapById[dictId];
      if (!d) return;

      document.getElementById('modalDictId').innerText = '#' + d.id;
      document.getElementById('modalDictName').innerText = d.name;
      document.getElementById('modalDictDomain').innerText = d.domain;
      document.getElementById('modalDictUnit').innerText = d.unit;
      document.getElementById('modalDictKey').innerText = d.key;
      document.getElementById('modalDictType').innerText = d.data_type;
      document.getElementById('modalDictFreq').innerText = d.freq;
      document.getElementById('modalDictIndustry').innerText = d.industry;
      document.getElementById('modalDictSource').innerText = d.source_sys;
      document.getElementById('modalDictProtocol').innerText = d.protocol;
      document.getElementById('modalDictSpatial').innerText = d.spatial_scope;
      document.getElementById('modalDictDef').innerText = d.definition;
      document.getElementById('modalDictValidation').innerText = d.validation;
      document.getElementById('modalDictDirectLink').href = `特变电工能碳双中心_全平台基础数据字典.html?id=${d.id}`;

      document.getElementById('drawerOverlay').classList.add('open');
      document.getElementById('dictPreviewModal').classList.add('open');
    }

    function closeDictModal() {
      document.getElementById('drawerOverlay').classList.remove('open');
      document.getElementById('dictPreviewModal').classList.remove('open');
    }

    function runSandboxCalc() {
      if (!activeMetric) return;
      const num = parseFloat(document.getElementById('sb_num_input').value);
      const den = parseFloat(document.getElementById('sb_den_input').value);
      const resEl = document.getElementById('sb_calc_result');
      const badgeEl = document.getElementById('sb_status_badge');
      const noteEl = document.getElementById('sb_calc_note');

      if (isNaN(den) || den === 0) {
        resEl.innerText = activeMetric.fallback;
        resEl.style.color = '#F87171';
        badgeEl.innerText = '🛡️ 安全兜底 (分母为0)';
        badgeEl.style.background = '#EF4444';
        noteEl.innerText = `分母为 0 或空值，依据规范触发安全保护，输出兜底值 "${activeMetric.fallback}"`;
      } else if (isNaN(num)) {
        resEl.innerText = activeMetric.fallback;
        resEl.style.color = '#F87171';
        badgeEl.innerText = '⚠️ 分子数值无效';
        badgeEl.style.background = '#F59E0B';
        noteEl.innerText = '请输入有效的分子数值。';
      } else {
        let calculated = 0;
        if (activeMetric.formula.includes('* 100%') || activeMetric.unit.includes('%')) {
          calculated = (num / den) * 100;
        } else {
          calculated = num / den;
        }

        const prec = parseInt(activeMetric.precision) || 2;
        const formatted = calculated.toFixed(prec);
        resEl.innerText = formatted;
        resEl.style.color = '#38BDF8';
        badgeEl.innerText = 'OK (计算成功)';
        badgeEl.style.background = '#10B981';
        noteEl.innerText = `计算公式: ${activeMetric.formula}，精度要求: 保留 ${prec} 位小数。`;
      }
    }

    function injectZeroDenominator() {
      document.getElementById('sb_den_input').value = '0';
      runSandboxCalc();
    }

    function resetSandboxSample() {
      if (!activeMetric) return;
      document.getElementById('sb_num_input').value = activeMetric.sample_num;
      document.getElementById('sb_den_input').value = activeMetric.sample_den;
      runSandboxCalc();
    }

    function updateCodeSnippet() {
      if (!activeMetric) return;
      const code = `/**
 * @description ${activeMetric.name}
 * @formula ${activeMetric.formula}
 * @numeratorField ${activeMetric.num_field_cn} [单位: ${activeMetric.num_unit}] - 测点: ${activeMetric.num_source} [对应字典ID: #${activeMetric.num_dict_id}]
 * @denominatorField ${activeMetric.den_field_cn} [单位: ${activeMetric.den_unit}] - 测点: ${activeMetric.den_source} [对应字典ID: #${activeMetric.den_dict_id}]
 * @fallback ${activeMetric.fallback}
 */
export function calculate_${activeMetric.id.toLowerCase()}(
  numerator: number,   // ${activeMetric.num_field_cn} (${activeMetric.num_unit})
  denominator: number // ${activeMetric.den_field_cn} (${activeMetric.den_unit})
): string {
  // 严格除零保护与边界安全兜底 (GB/T特变电工工业规范)
  if (!denominator || denominator === 0 || isNaN(denominator)) {
    return '${activeMetric.fallback}';
  }
  if (isNaN(numerator)) {
    return '${activeMetric.fallback}';
  }

  const result = (numerator / denominator)${activeMetric.unit.includes('%') ? ' * 100' : ''};
  return result.toFixed(${activeMetric.precision || 2});
}`;
      document.getElementById('sb_code_box').innerText = code;
    }

    function copyCodeSnippet() {
      const code = document.getElementById('sb_code_box').innerText;
      navigator.clipboard.writeText(code).then(() => alert('TypeScript 计算函数契约代码已复制到剪贴板！'));
    }

    function escapeXml(text) {
      if (!text) return '';
      return String(text)
        .replace(/&/g, '&amp;')
        .replace(/</g, '&lt;')
        .replace(/>/g, '&gt;')
        .replace(/"/g, '&quot;')
        .replace(/'/g, '&apos;');
    }

    function escapeHtml(text) {
      if (!text) return '';
      return String(text)
        .replace(/&/g, '&amp;')
        .replace(/</g, '&lt;')
        .replace(/>/g, '&gt;')
        .replace(/"/g, '&quot;')
        .replace(/'/g, '&#039;');
    }

    // 导出包含 3 个工作表的专业 Excel
    function exportExcel() {
      const filtered = METRICS_DATA;

      let xml = `<?xml version="1.0" encoding="UTF-8"?>
<?mso-application progid="Excel.Sheet"?>
<Workbook xmlns="urn:schemas-microsoft-com:office:spreadsheet"
 xmlns:o="urn:schemas-microsoft-com:office:office"
 xmlns:x="urn:schemas-microsoft-com:office:excel"
 xmlns:ss="urn:schemas-microsoft-com:office:spreadsheet"
 xmlns:html="http://www.w3.org/TR/REC-html40">
 <DocumentProperties xmlns="urn:schemas-microsoft-com:office:office">
  <Title>特变电工能碳数字化双中心 · 全量指标与全平台基础数据字典对照总表</Title>
  <Author>特变电工数字化研发团队</Author>
  <Created>${new Date().toISOString()}</Created>
 </DocumentProperties>
 <Styles>
  <Style ss:ID="Default" ss:Name="Normal">
   <Alignment ss:Vertical="Center"/>
   <Borders/>
   <Font ss:FontName="微软雅黑" ss:Size="10" ss:Color="#0F172A"/>
  </Style>
  <Style ss:ID="Header">
   <Alignment ss:Horizontal="Center" ss:Vertical="Center" ss:WrapText="1"/>
   <Borders>
    <Border ss:Position="Bottom" ss:LineStyle="Continuous" ss:Weight="1" ss:Color="#CBD5E1"/>
    <Border ss:Position="Left" ss:LineStyle="Continuous" ss:Weight="1" ss:Color="#CBD5E1"/>
    <Border ss:Position="Right" ss:LineStyle="Continuous" ss:Weight="1" ss:Color="#CBD5E1"/>
    <Border ss:Position="Top" ss:LineStyle="Continuous" ss:Weight="1" ss:Color="#CBD5E1"/>
   </Borders>
   <Font ss:FontName="微软雅黑" ss:Size="10" ss:Color="#FFFFFF" ss:Bold="1"/>
   <Interior ss:Color="#2C7CFF" ss:Pattern="Solid"/>
  </Style>
  <Style ss:ID="CellCenter">
   <Alignment ss:Horizontal="Center" ss:Vertical="Center" ss:WrapText="1"/>
   <Borders>
    <Border ss:Position="Bottom" ss:LineStyle="Continuous" ss:Weight="1" ss:Color="#E2E8F0"/>
    <Border ss:Position="Left" ss:LineStyle="Continuous" ss:Weight="1" ss:Color="#E2E8F0"/>
    <Border ss:Position="Right" ss:LineStyle="Continuous" ss:Weight="1" ss:Color="#E2E8F0"/>
    <Border ss:Position="Top" ss:LineStyle="Continuous" ss:Weight="1" ss:Color="#E2E8F0"/>
   </Borders>
  </Style>
  <Style ss:ID="CellLeft">
   <Alignment ss:Horizontal="Left" ss:Vertical="Center" ss:WrapText="1"/>
   <Borders>
    <Border ss:Position="Bottom" ss:LineStyle="Continuous" ss:Weight="1" ss:Color="#E2E8F0"/>
    <Border ss:Position="Left" ss:LineStyle="Continuous" ss:Weight="1" ss:Color="#E2E8F0"/>
    <Border ss:Position="Right" ss:LineStyle="Continuous" ss:Weight="1" ss:Color="#E2E8F0"/>
    <Border ss:Position="Top" ss:LineStyle="Continuous" ss:Weight="1" ss:Color="#E2E8F0"/>
   </Borders>
  </Style>
  <Style ss:ID="NumRow">
   <Alignment ss:Horizontal="Left" ss:Vertical="Center" ss:WrapText="1"/>
   <Borders>
    <Border ss:Position="Bottom" ss:LineStyle="Continuous" ss:Weight="1" ss:Color="#BFDBFE"/>
    <Border ss:Position="Left" ss:LineStyle="Continuous" ss:Weight="1" ss:Color="#E2E8F0"/>
    <Border ss:Position="Right" ss:LineStyle="Continuous" ss:Weight="1" ss:Color="#E2E8F0"/>
    <Border ss:Position="Top" ss:LineStyle="Continuous" ss:Weight="1" ss:Color="#E2E8F0"/>
   </Borders>
   <Interior ss:Color="#EFF6FF" ss:Pattern="Solid"/>
  </Style>
  <Style ss:ID="NumBadge">
   <Alignment ss:Horizontal="Center" ss:Vertical="Center" ss:WrapText="1"/>
   <Borders>
    <Border ss:Position="Bottom" ss:LineStyle="Continuous" ss:Weight="1" ss:Color="#BFDBFE"/>
    <Border ss:Position="Left" ss:LineStyle="Continuous" ss:Weight="1" ss:Color="#E2E8F0"/>
    <Border ss:Position="Right" ss:LineStyle="Continuous" ss:Weight="1" ss:Color="#E2E8F0"/>
    <Border ss:Position="Top" ss:LineStyle="Continuous" ss:Weight="1" ss:Color="#E2E8F0"/>
   </Borders>
   <Font ss:FontName="微软雅黑" ss:Size="10" ss:Color="#1E40AF" ss:Bold="1"/>
   <Interior ss:Color="#DBEAFE" ss:Pattern="Solid"/>
  </Style>
  <Style ss:ID="DenRow">
   <Alignment ss:Horizontal="Left" ss:Vertical="Center" ss:WrapText="1"/>
   <Borders>
    <Border ss:Position="Bottom" ss:LineStyle="Continuous" ss:Weight="2" ss:Color="#CBD5E1"/>
    <Border ss:Position="Left" ss:LineStyle="Continuous" ss:Weight="1" ss:Color="#E2E8F0"/>
    <Border ss:Position="Right" ss:LineStyle="Continuous" ss:Weight="1" ss:Color="#E2E8F0"/>
    <Border ss:Position="Top" ss:LineStyle="Continuous" ss:Weight="1" ss:Color="#E2E8F0"/>
   </Borders>
   <Interior ss:Color="#FAF5FF" ss:Pattern="Solid"/>
  </Style>
  <Style ss:ID="DenBadge">
   <Alignment ss:Horizontal="Center" ss:Vertical="Center" ss:WrapText="1"/>
   <Borders>
    <Border ss:Position="Bottom" ss:LineStyle="Continuous" ss:Weight="2" ss:Color="#CBD5E1"/>
    <Border ss:Position="Left" ss:LineStyle="Continuous" ss:Weight="1" ss:Color="#E2E8F0"/>
    <Border ss:Position="Right" ss:LineStyle="Continuous" ss:Weight="1" ss:Color="#E2E8F0"/>
    <Border ss:Position="Top" ss:LineStyle="Continuous" ss:Weight="1" ss:Color="#E2E8F0"/>
   </Borders>
   <Font ss:FontName="微软雅黑" ss:Size="10" ss:Color="#7E22CE" ss:Bold="1"/>
   <Interior ss:Color="#F3E8FF" ss:Pattern="Solid"/>
  </Style>
 </Styles>

  <!-- 工作表 1：指标分子分母双行对照总表 (带数据字典指向) -->
 <Worksheet ss:Name="指标分子分母对照总表">
  <Table ss:DefaultColumnWidth="90" ss:DefaultRowHeight="24">
   <Column ss:Width="45"/>
   <Column ss:Width="160"/>
   <Column ss:Width="65"/>
   <Column ss:Width="120"/>
   <Column ss:Width="180"/>
   <Column ss:Width="65"/>
   <Column ss:Width="70"/>
   <Column ss:Width="220"/>
   <Column ss:Width="160"/>
   <Column ss:Width="150"/>
   <Column ss:Width="180"/>
   <Column ss:Width="180"/>
   <Column ss:Width="180"/>
   <Column ss:Width="130"/>
   <Column ss:Width="210"/>
   <Row ss:Height="30">
    <Cell ss:StyleID="Header"><Data ss:Type="String">序号</Data></Cell>
    <Cell ss:StyleID="Header"><Data ss:Type="String">指标中文名称</Data></Cell>
    <Cell ss:StyleID="Header"><Data ss:Type="String">指标单位</Data></Cell>
    <Cell ss:StyleID="Header"><Data ss:Type="String">业务领域与产业</Data></Cell>
    <Cell ss:StyleID="Header"><Data ss:Type="String">分量字段名称</Data></Cell>
    <Cell ss:StyleID="Header"><Data ss:Type="String">对应ID</Data></Cell>
    <Cell ss:StyleID="Header"><Data ss:Type="String">分量单位</Data></Cell>
    <Cell ss:StyleID="Header"><Data ss:Type="String">物理量业务定义 / 测点口径</Data></Cell>
    <Cell ss:StyleID="Header"><Data ss:Type="String">数据源系统与采集方式</Data></Cell>
    <Cell ss:StyleID="Header"><Data ss:Type="String">时间与空间统计维度</Data></Cell>
    <Cell ss:StyleID="Header"><Data ss:Type="String">集团统计方式</Data></Cell>
    <Cell ss:StyleID="Header"><Data ss:Type="String">经营单位统计方式</Data></Cell>
    <Cell ss:StyleID="Header"><Data ss:Type="String">生产单位统计方式</Data></Cell>
    <Cell ss:StyleID="Header"><Data ss:Type="String">静态基准 / 参数</Data></Cell>
    <Cell ss:StyleID="Header"><Data ss:Type="String">核算模型与公式</Data></Cell>
   </Row>`;

      filtered.forEach(m => {
        // 分子行
        xml += `
   <Row ss:Height="44">
    <Cell ss:StyleID="CellCenter" ss:MergeDown="1"><Data ss:Type="String">${escapeXml(m.id)}</Data></Cell>
    <Cell ss:StyleID="CellLeft" ss:MergeDown="1"><Data ss:Type="String">${escapeXml(m.name)}</Data></Cell>
    <Cell ss:StyleID="CellCenter" ss:MergeDown="1"><Data ss:Type="String">${escapeXml(m.unit)}</Data></Cell>
    <Cell ss:StyleID="CellLeft" ss:MergeDown="1"><Data ss:Type="String">${escapeXml(m.domain)} (${escapeXml(m.industry)})</Data></Cell>
    <Cell ss:StyleID="NumRow"><Data ss:Type="String">▲ ${escapeXml(m.num_field_cn)}</Data></Cell>
    <Cell ss:StyleID="NumBadge"><Data ss:Type="String">${m.num_dict_id ? `#${m.num_dict_id}` : '-'}</Data></Cell>
    <Cell ss:StyleID="NumBadge"><Data ss:Type="String">${escapeXml(m.num_unit)}</Data></Cell>
    <Cell ss:StyleID="NumRow"><Data ss:Type="String">${escapeXml(m.numerator)} (测点: ${escapeXml(m.num_source)})</Data></Cell>
    <Cell ss:StyleID="NumRow"><Data ss:Type="String">${escapeXml(m.num_source_sys)} / ${escapeXml(m.num_acq_mode)}</Data></Cell>
    <Cell ss:StyleID="NumRow"><Data ss:Type="String">⏱ ${escapeXml(m.num_time_dim)}&#10;🌐 ${escapeXml(m.num_spatial_dim)}</Data></Cell>
    <Cell ss:StyleID="NumRow"><Data ss:Type="String">${escapeXml(m.num_stat_group)}</Data></Cell>
    <Cell ss:StyleID="NumRow"><Data ss:Type="String">${escapeXml(m.num_stat_company)}</Data></Cell>
    <Cell ss:StyleID="NumRow"><Data ss:Type="String">${escapeXml(m.num_stat_plant)}</Data></Cell>
    <Cell ss:StyleID="NumRow"><Data ss:Type="String">${escapeXml(m.num_param)}</Data></Cell>
    <Cell ss:StyleID="CellLeft" ss:MergeDown="1"><Data ss:Type="String">${escapeXml(m.relation_desc)}&#10;公式: ${escapeXml(m.formula)}&#10;除零兜底: ${escapeXml(m.fallback)}</Data></Cell>
   </Row>
   <Row ss:Height="44">
    <Cell ss:Index="5" ss:StyleID="DenRow"><Data ss:Type="String">▼ ${escapeXml(m.den_field_cn)}</Data></Cell>
    <Cell ss:StyleID="DenBadge"><Data ss:Type="String">${m.den_dict_id ? `#${m.den_dict_id}` : '-'}</Data></Cell>
    <Cell ss:StyleID="DenBadge"><Data ss:Type="String">${escapeXml(m.den_unit)}</Data></Cell>
    <Cell ss:StyleID="DenRow"><Data ss:Type="String">${escapeXml(m.denominator)} (口径: ${escapeXml(m.den_source)})</Data></Cell>
    <Cell ss:StyleID="DenRow"><Data ss:Type="String">${escapeXml(m.den_source_sys)} / ${escapeXml(m.den_acq_mode)}</Data></Cell>
    <Cell ss:StyleID="DenRow"><Data ss:Type="String">⏱ ${escapeXml(m.den_time_dim)}&#10;🌐 ${escapeXml(m.den_spatial_dim)}</Data></Cell>
    <Cell ss:StyleID="DenRow"><Data ss:Type="String">${escapeXml(m.den_stat_group)}</Data></Cell>
    <Cell ss:StyleID="DenRow"><Data ss:Type="String">${escapeXml(m.den_stat_company)}</Data></Cell>
    <Cell ss:StyleID="DenRow"><Data ss:Type="String">${escapeXml(m.den_stat_plant)}</Data></Cell>
    <Cell ss:StyleID="DenRow"><Data ss:Type="String">${escapeXml(m.den_param)}</Data></Cell>
   </Row>`;
      });

      xml += `
  </Table>
 </Worksheet>

 <!-- 工作表 2：静态基准与折标因子库 -->
 <Worksheet ss:Name="静态基准与折标因子">
  <Table ss:DefaultColumnWidth="120" ss:DefaultRowHeight="22">
   <Column ss:Width="160"/>
   <Column ss:Width="180"/>
   <Column ss:Width="140"/>
   <Column ss:Width="260"/>
   <Row ss:Height="26">
    <Cell ss:StyleID="Header"><Data ss:Type="String">分类归属</Data></Cell>
    <Cell ss:StyleID="Header"><Data ss:Type="String">参数 / 介质名称</Data></Cell>
    <Cell ss:StyleID="Header"><Data ss:Type="String">基准标准取值</Data></Cell>
    <Cell ss:StyleID="Header"><Data ss:Type="String">依据标准与官方口径</Data></Cell>
   </Row>`;

      STATIC_BENCHMARKS.standard_coal_factors.forEach(f => {
        xml += `
   <Row>
    <Cell ss:StyleID="CellCenter"><Data ss:Type="String">GB/T 2589 能源折标煤</Data></Cell>
    <Cell ss:StyleID="CellLeft"><Data ss:Type="String">${escapeXml(f.name)}</Data></Cell>
    <Cell ss:StyleID="CellCenter"><Data ss:Type="String">${escapeXml(f.val)}</Data></Cell>
    <Cell ss:StyleID="CellLeft"><Data ss:Type="String">${escapeXml(f.desc)}</Data></Cell>
   </Row>`;
      });

      STATIC_BENCHMARKS.tou_factors.forEach(f => {
        xml += `
   <Row>
    <Cell ss:StyleID="CellCenter"><Data ss:Type="String">分时电价时段加价</Data></Cell>
    <Cell ss:StyleID="CellLeft"><Data ss:Type="String">${escapeXml(f.type)}</Data></Cell>
    <Cell ss:StyleID="CellCenter"><Data ss:Type="String">${escapeXml(f.ratio)}</Data></Cell>
    <Cell ss:StyleID="CellLeft"><Data ss:Type="String">${escapeXml(f.desc)}</Data></Cell>
   </Row>`;
      });

      STATIC_BENCHMARKS.raw_material_factors.forEach(f => {
        xml += `
   <Row>
    <Cell ss:StyleID="CellCenter"><Data ss:Type="String">原材料实景碳因子(LCA)</Data></Cell>
    <Cell ss:StyleID="CellLeft"><Data ss:Type="String">${escapeXml(f.name)}</Data></Cell>
    <Cell ss:StyleID="CellCenter"><Data ss:Type="String">${escapeXml(f.factor)}</Data></Cell>
    <Cell ss:StyleID="CellLeft"><Data ss:Type="String">${escapeXml(f.cert)}</Data></Cell>
   </Row>`;
      });

      STATIC_BENCHMARKS.cbam_defaults.forEach(f => {
        xml += `
   <Row>
    <Cell ss:StyleID="CellCenter"><Data ss:Type="String">CBAM 欧盟碳关税参数</Data></Cell>
    <Cell ss:StyleID="CellLeft"><Data ss:Type="String">${escapeXml(f.key)}</Data></Cell>
    <Cell ss:StyleID="CellCenter"><Data ss:Type="String">${escapeXml(f.val)}</Data></Cell>
    <Cell ss:StyleID="CellLeft"><Data ss:Type="String">${escapeXml(f.note)}</Data></Cell>
   </Row>`;
      });

      xml += `
  </Table>
 </Worksheet>

 <!-- 工作表 3：全平台基础数据字典 (108项) 全量底数 -->
 <Worksheet ss:Name="全平台基础数据字典(108项)">
  <Table ss:DefaultColumnWidth="110" ss:DefaultRowHeight="22">
   <Column ss:Width="45"/>
   <Column ss:Width="160"/>
   <Column ss:Width="150"/>
   <Column ss:Width="110"/>
   <Column ss:Width="65"/>
   <Column ss:Width="80"/>
   <Column ss:Width="90"/>
   <Column ss:Width="240"/>
   <Column ss:Width="130"/>
   <Column ss:Width="110"/>
   <Column ss:Width="140"/>
   <Column ss:Width="85"/>
   <Row ss:Height="26">
    <Cell ss:StyleID="Header"><Data ss:Type="String">ID</Data></Cell>
    <Cell ss:StyleID="Header"><Data ss:Type="String">数据项中文名称</Data></Cell>
    <Cell ss:StyleID="Header"><Data ss:Type="String">字段英文标识 (Key)</Data></Cell>
    <Cell ss:StyleID="Header"><Data ss:Type="String">业务领域</Data></Cell>
    <Cell ss:StyleID="Header"><Data ss:Type="String">工程单位</Data></Cell>
    <Cell ss:StyleID="Header"><Data ss:Type="String">数据类型</Data></Cell>
    <Cell ss:StyleID="Header"><Data ss:Type="String">采集时效</Data></Cell>
    <Cell ss:StyleID="Header"><Data ss:Type="String">物理量业务定义与口径</Data></Cell>
    <Cell ss:StyleID="Header"><Data ss:Type="String">数据源系统</Data></Cell>
    <Cell ss:StyleID="Header"><Data ss:Type="String">通信协议</Data></Cell>
    <Cell ss:StyleID="Header"><Data ss:Type="String">安装测点/空间层级</Data></Cell>
    <Cell ss:StyleID="Header"><Data ss:Type="String">适用产业</Data></Cell>
   </Row>`;

      DATA_DICTIONARY_ITEMS.forEach(d => {
        xml += `
   <Row>
    <Cell ss:StyleID="CellCenter"><Data ss:Type="Number">${d.id}</Data></Cell>
    <Cell ss:StyleID="CellLeft"><Data ss:Type="String">${escapeXml(d.name)}</Data></Cell>
    <Cell ss:StyleID="CellLeft"><Data ss:Type="String">${escapeXml(d.key)}</Data></Cell>
    <Cell ss:StyleID="CellCenter"><Data ss:Type="String">${escapeXml(d.domain)}</Data></Cell>
    <Cell ss:StyleID="CellCenter"><Data ss:Type="String">${escapeXml(d.unit)}</Data></Cell>
    <Cell ss:StyleID="CellCenter"><Data ss:Type="String">${escapeXml(d.data_type)}</Data></Cell>
    <Cell ss:StyleID="CellCenter"><Data ss:Type="String">${escapeXml(d.freq)}</Data></Cell>
    <Cell ss:StyleID="CellLeft"><Data ss:Type="String">${escapeXml(d.definition)}</Data></Cell>
    <Cell ss:StyleID="CellLeft"><Data ss:Type="String">${escapeXml(d.source_sys)}</Data></Cell>
    <Cell ss:StyleID="CellCenter"><Data ss:Type="String">${escapeXml(d.protocol)}</Data></Cell>
    <Cell ss:StyleID="CellLeft"><Data ss:Type="String">${escapeXml(d.spatial_scope)}</Data></Cell>
    <Cell ss:StyleID="CellCenter"><Data ss:Type="String">${escapeXml(d.industry)}</Data></Cell>
   </Row>`;
      });

      xml += `
  </Table>
 </Worksheet>
</Workbook>`;

      const blob = new Blob([xml], { type: 'application/vnd.ms-excel;charset=utf-8' });
      const url = URL.createObjectURL(blob);
      const a = document.createElement('a');
      a.href = url;
      a.download = `特变电工能碳双中心_全量指标分子分母与基础数据字典对照总表_${new Date().toISOString().slice(0,10)}.xls`;
      document.body.appendChild(a);
      a.click();
      document.body.removeChild(a);
      URL.revokeObjectURL(url);
    }

    // 导出 CSV 文件
    function exportCSV() {
      const headers = [
        "序号", "指标中文名称", "指标单位", "业务领域", "适用产业",
        "分量字段名称", "对应ID", "分量单位",
        "物理量业务定义与测点", "测点口径",
        "数据源系统", "采集协议",
        "时间维度", "空间层级",
        "集团统计方式", "经营单位统计方式", "生产单位统计方式",
        "静态基准参数", "指标核算关系", "数学计算公式", "除零安全兜底"
      ];

      const rows = [];
      rows.push(headers.map(h => `"${h}"`).join(','));

      METRICS_DATA.forEach(m => {
        // 分子
        rows.push([
          `"${m.id}"`, `"${m.name.replace(/"/g, '""')}"`, `"${m.unit}"`, `"${m.domain}"`, `"${m.industry}"`,
          `"▲ ${m.num_field_cn.replace(/"/g, '""')}"`, `"${m.num_dict_id ? '#' + m.num_dict_id : '-'}"`, `"${m.num_unit}"`,
          `"${m.numerator.replace(/"/g, '""')}"`, `"${m.num_source.replace(/"/g, '""')}"`,
          `"${m.num_source_sys.replace(/"/g, '""')}"`, `"${m.num_acq_mode.replace(/"/g, '""')}"`,
          `"${m.num_time_dim.replace(/"/g, '""')}"`, `"${m.num_spatial_dim.replace(/"/g, '""')}"`,
          `"${m.num_stat_group.replace(/"/g, '""')}"`, `"${m.num_stat_company.replace(/"/g, '""')}"`, `"${m.num_stat_plant.replace(/"/g, '""')}"`,
          `"${m.num_param.replace(/"/g, '""')}"`, `"${m.relation_desc.replace(/"/g, '""')}"`,
          `"${m.formula.replace(/"/g, '""')}"`, `"${m.fallback.replace(/"/g, '""')}"`
        ].join(','));

        // 分母
        rows.push([
          `"${m.id}"`, `"${m.name.replace(/"/g, '""')}"`, `"${m.unit}"`, `"${m.domain}"`, `"${m.industry}"`,
          `"▼ ${m.den_field_cn.replace(/"/g, '""')}"`, `"${m.den_dict_id ? '#' + m.den_dict_id : '-'}"`, `"${m.den_unit}"`,
          `"${m.denominator.replace(/"/g, '""')}"`, `"${m.den_source.replace(/"/g, '""')}"`,
          `"${m.den_source_sys.replace(/"/g, '""')}"`, `"${m.den_acq_mode.replace(/"/g, '""')}"`,
          `"${m.den_time_dim.replace(/"/g, '""')}"`, `"${m.den_spatial_dim.replace(/"/g, '""')}"`,
          `"${m.den_stat_group.replace(/"/g, '""')}"`, `"${m.den_stat_company.replace(/"/g, '""')}"`, `"${m.den_stat_plant.replace(/"/g, '""')}"`,
          `"${m.den_param.replace(/"/g, '""')}"`, `"${m.relation_desc.replace(/"/g, '""')}"`,
          `"${m.formula.replace(/"/g, '""')}"`, `"${m.fallback.replace(/"/g, '""')}"`
        ].join(','));
      });

      const csvContent = "﻿" + rows.join('\r\n');
      const blob = new Blob([csvContent], { type: 'text/csv;charset=utf-8;' });
      const url = URL.createObjectURL(blob);
      const a = document.createElement('a');
      a.href = url;
      a.download = `特变电工能碳双中心_全量指标分子分母核对表_${new Date().toISOString().slice(0,10)}.csv`;
      document.body.appendChild(a);
      a.click();
      document.body.removeChild(a);
      URL.revokeObjectURL(url);
    }

    // 复制 Markdown 表格
    function copyTableMarkdown() {
      let md = '| 序号 | 指标中文名称 | 指标单位 | 领域与产业 | 分量字段名称 | 对应ID | 分量单位 | 物理量 / 测点口径 | 数据来源与采集方式 | 时间与空间维度 | 统计方式 (集团/经营单位/生产单位) | 关系与公式 |\n';
      md += '| :---: | :--- | :---: | :---: | :--- | :---: | :---: | :--- | :--- | :--- | :--- | :--- |\n';
      METRICS_DATA.forEach(m => {
        md += `| **${m.id}** | **${m.name}** | \`${m.unit}\` | ${m.domain} (${m.industry}) | ▲ **${m.num_field_cn}** | ${m.num_dict_id ? '#' + m.num_dict_id : '-'} | \`${m.num_unit}\` | ${m.numerator} (*${m.num_source}*) | 🔌 ${m.num_source_sys}<br>📡 ${m.num_acq_mode} | ⏱ ${m.num_time_dim}<br>🌐 ${m.num_spatial_dim} | 🏢集团:${m.num_stat_group}<br>🏬单位:${m.num_stat_company}<br>🏭工厂:${m.num_stat_plant} | **${m.relation_desc}**<br>\`${m.formula}\` |\n`;
        md += `| ^ | ^ | ^ | ^ | ▼ **${m.den_field_cn}** | ${m.den_dict_id ? '#' + m.den_dict_id : '-'} | \`${m.den_unit}\` | ${m.denominator} (*${m.den_source}*) | 🔌 ${m.den_source_sys}<br>📡 ${m.den_acq_mode} | ⏱ ${m.den_time_dim}<br>🌐 ${m.den_spatial_dim} | 🏢集团:${m.den_stat_group}<br>🏬单位:${m.den_stat_company}<br>🏭工厂:${m.den_stat_plant} | ^ |\n`;
      });
      navigator.clipboard.writeText(md).then(() => alert('全量 56 项指标分子分母双行 Markdown 对照表（含字典ID与三级统计方式）已复制到剪贴板！'));
    }

    // 复制全量 JSON
    function copyAllJSON() {
      navigator.clipboard.writeText(JSON.stringify(METRICS_DATA, null, 2)).then(() => alert('全量 56 项指标 JSON 规范契约已复制到剪贴板！'));
    }
  </script>
</body>
</html>
