# 修改记录

本文档作为特变电工股份有限公司（电装集团）能碳数字化双中心（零碳园区集控中心 + 产品碳足迹集采中心）官方产品需求规格说明书，由产品管理部 (PM)、系统架构研发组 (Dev)、质量保障中心 (QA) 及项目总监共同签署生效。

| 审签角色 | 责任人姓名 | 部门/岗位 | 审签结论 | 签署日期 |
|:---|:---|:---|:---|:---|
| 项目总监 |  |  |  |  |
| 项目经理 |  |  |  |  |
| PM 负责人 |  |  |  |  |
| 系统架构师 |  |  |  |  |
| 前端负责人 |  |  |  |  |
| 后端负责人 |  |  |  |  |
| 测试负责人 |  |  |  |  |

| 版本 | 修订日期 | 主要修订内容与动因 | 修订人 | 审核人 |
|:---|:---|:---|:---|:---|
| v1.1.0 | 2026-09-08 | 全面升版：补齐全量数据字典、数学公式、字段校验、控制流逻辑与 Gherkin 验收准则 | 王亮 | 产品经理 |
| v1.2.0 | 2026-09-14 | 新增第六~第十二章框架章节（技术架构、公共模块、安全合规、接口点表、验收基线、里程碑） | 王亮 | 产品经理 |
| v1.3.0 | 2026-09-15 | 细化功能模块分类，完成「指标管控」模块页面需求说明文档，确立模块样板范式 | 王亮 | 产品经理 |
| **v2.0.0** | **2026-09-16** | **以「指标管控」模块为统一样板，完成集控中心 22 个功能模块 + 集采中心 13 个功能模块的全量需求编制；统一八段式模块结构（定位与架构角色 / 业务场景与用户故事 / 功能规格与交互契约 / 页面字段字典 / 核心数学模型 / 展示对标与判定口径 / 边界异常与防错规则 / QA 验收准则），实现全文档模块颗粒度对齐、字段级可研发、验收级可测试** | **王亮** | **产品经理** |

---

# 第一章 顶层业务架构与标准规范

## 一、项目背景与建设目标

#### 1. 项目建设背景

**宏观战略与集团"十五五"低碳发展要求。** 在国家"碳达峰、碳中和"战略深入推进的宏观背景下，工业装备制造业正加速向全生命周期绿色化、数字化转型。特变电工电装集团作为我国输变电高端装备制造领域的龙头企业，坚决贯彻集团绿色低碳发展统一部署。根据集团"十五五"战略规划纲要，到 2028 年，电装集团须全面形成以"零碳园区、零碳工厂、零碳产品"为主线的绿色高质量发展模式，确保零碳园区全面建成并成为集团新的核心产业增长极。在此目标引领下，构建一套覆盖自身运营并向上下游产业链纵深辐射、具备高公信力与高效协同能力的碳足迹数字化管理生态系统，已成为支撑集团战略落地的关键路径。

**国际贸易绿色壁垒与合规实质性倒逼。** 随着全球绿色供应链竞争加剧，欧盟碳边境调节机制（CBAM）已进入实质性操作阶段，针对输变电产品及其原材料（钢、铝等）的直接与间接排放溯源监管日益严苛。电装集团产品大量服务于国内外重点工程及海外基础设施建设，亟需建立符合国际核算标准（如 ISO 14067、GHG Protocol 等）、支持全流程证据链追溯与多维溯源的产品碳足迹认证体系，打破国际绿色贸易壁垒，巩固全球竞争优势。

**数字化能碳运营现状与核心痛点。** 当前，电装集团绿色转型已进入深水区，但数字化支撑与集约化管控层面仍存在显著瓶颈：

- **能碳数据底座割裂，缺乏统一监管抓手**：集团下辖 18 个生产基地/园区所处区域广泛、生产工艺与用能结构各异，各单位能源计量统计口径、数据精度及碳排放管控标准不一致，数据孤岛严重，总部层面难以实现"一本账"穿透式监管和精准横向对标。
- **零碳评价无标可依，成效难以量化评估**：零碳园区建设缺乏统一、标准化的指标评价框架与动态打分体系，各单位降碳举措分散、效果参差不齐，难以形成可复制、可推广的绿色制造示范模式。
- **碳足迹核算成本高、周期长、证据链缺失**：传统的碳足迹核算高度依赖离线调研与第三方机构人工驻场，数据收集周期动辄数月，认证成本居高不下；且过程数据缺乏原始采样凭证与不可篡改的时间戳支撑，权威性易受质疑。
- **云边端协同能力薄弱，缺乏实时闭环调控**：现有系统多停留在"事后统计与静态展示"，边缘侧缺乏智能化数据采集、边缘计算与闭环控制机制，无法实现供能、储能、用能多要素的微秒级与秒级协同优化。

#### 2. 建设目标

本项目旨在通过"软硬件一体、云边端协同、管服一体化"的整体建设路径，研发构建"工厂—产业单位—总部"三级贯通的零碳集控运营系统与产品碳足迹集采管理认证一体化平台，实现对能源与碳排放"精准化计量、精细化管控、智能化决策、可视化呈现"。

**管理层级落地目标：**

| 管理层级 | 角色定位 | 核心落地目标 |
|:---|:---|:---|
| 集团总部层 | 监管与决策中心 | 打造集团能碳数据"驾驶舱"与统管枢纽，全面接入并统一管理 18 个园区的能碳运行态势；建立健全集团级能效对标体系与零碳园区评估模型，实现能耗异常穿透分析、减碳潜能挖掘与绿色转型成效的权威对外呈现 |
| 产业单位层 | 协同与治理中心 | 固化标准化的碳足迹数据采集、因子匹配与全过程核算流程，构建面向变压器、电缆、高低压开关等重点装备的行业级实景数据库（LCI），指导下属各生产经营单位科学编制降碳规划并精准落地技改措施 |
| 工厂车间层 | 执行与核算中心 | 沉淀标准因子集、计算模型规范及一键式认证申报模板等数字化工具包，配合边缘网关与控制器实现产线级与设备级数据自动采集，支撑各工厂快速响应客户低碳招投标与第三方合规认证需求，核算效率提升 50% 以上 |

**系统核心能力目标：**

- **计量精准化**：依托工业物联网架构与边缘调控一体机，打通产线 DCS、SCADA、能源表计等系统，消除数据盲区与统计偏差，实现核心能碳指标毫秒级/秒级高精度感知。
- **管控精细化**：建立覆盖原材料输入、生产加工、组装测试到包装出厂的装备产品全生命周期（Cradle-to-Gate）碳足迹追踪链路，形成不可篡改的碳排放数据追溯链。
- **决策智能化**：深度融合行业机理与 AI 优化算法，实现用能负荷精准预测、峰谷分时响应、多能互补协同调度与碳减排路径智能推荐。
- **呈现全景化**：打造集管控、运营、汇报于一体的 3D/多维数字化大屏，以生动图表与动态全景呈现集团双碳目标推进路径。

## 二、建设范围

本项目建设范围涵盖技术服务（标准与咨询）、软件研发、系统集成与数据治理、实施交付、硬件研制及供货部署五大板块，全面实现软硬件交钥匙工程。

- **技术服务范围（咨询、标准与数据体系研究）**
  - 能碳与园区管理标准构建：深入结合输变电制造行业工艺特征，完成特变电工电装集团零碳园区集控中心管理标准研制；梳理零碳园区、零碳工厂评价指标体系，形成分级评价准则与对标评估方案。
  - 产品碳足迹规范与管理体系：编制输变电装备（涵盖变压器、线缆、开关设备）碳足迹核算导则与管控规范，明确生命周期边界（系统边界、分配原则、截止准则等），研究符合 CBAM 政策及主流国际标准（ISO 14067）的实景数据采集与证据链管理体系。
  - 标准数据字典与接口规范梳理：制定集团统一度量衡的能碳物联数据字典、多源异构系统数据交互协议规范，梳理并设计集控中心与集采中心的核心 API 标准接口规范。
  - 装备制造专属因子库体系梳理：系统化完成变压器、线缆、开关等主营产品的上下游物料基础背景数据库梳理，梳理电力消耗、化石燃料、原材料专属因子集，支撑平台快速算碳。

## 三、双中心总体架构与协同机制

#### 1. 端—边—云三层物联网架构

| 层级 | 部署形态 | 核心职责 | 关键组件 |
|:---|:---|:---|:---|
| 端层（感知执行层） | 园区现场 | 能源介质与工艺参数物理量采集、设备状态感知与调控执行 | 数字电表、涡街/孔板流量计、温度压力变送器、智能仪表、变频器、储能 BMS |
| 边层（边缘计算层） | 园区机房/车间 | 协议转换、边缘计算、断点续传、本地闭环控制与告警预判 | 边缘调控一体机、IoT 采集网关、协议适配引擎（Modbus-TCP / MQTT / OPC-UA）、本地 SQLite 缓存 |
| 云层（平台应用层） | 集团私有云 | 时序数据存储、指标核算、业务应用、跨域协同与对报告输出 | 时序数仓（TimescaleDB）、业务主库（PostgreSQL）、指标计算引擎、双中心应用集群 |

#### 2. 双中心定位与协同

- **零碳园区集控中心（Monitor Center）**：面向"组织—能源—碳排放"的运行态管控，承担集团 18 园区能碳数据的统一采集、指标核算、对标分析与零碳评价，是集团能碳运行"驾驶舱"。
- **产品碳足迹集采中心（Footprint Center）**：面向"物料—工序—产品"的核算态管控，承担产品全生命周期 LCA 建模、因子匹配、认证签发与 CBAM 申报，是集团绿色贸易合规"通行证"。
- **协同赋能机制**：集控中心的能耗与工序实测数据是集采中心 LCA 制造加工阶段的核心输入；集采中心的单位产品碳足迹结果回流集控中心，作为零碳工厂自评估与对标管理的关键指标，形成"运行态数据反哺核算态模型、核算态结果约束运行态改进"的双向闭环。

## 四、角色画像与权限边界

| 编号 | 角色名称 | 代表岗位 | 核心业务诉求 | 系统权限边界 |
|:---|:---|:---|:---|:---|
| P1 | 集团决策层 | 董事长/分管副总裁 | 掌控全集团综合能耗趋势与国际碳关税合规态势 | 全系统只读大盘、战略批示、特批反冲 |
| P2 | 园区能碳专员 | 各基地动力处长/能源主管 | 穿透式排查工序用能跑冒滴漏，错峰用电降本 | 所辖基地读写与全量导出 |
| P3 | 车间填报员 | 车间统计员/动力值班员 | 高密快速录入离线产量、能耗、相册与大事记 | 数据表录入/修改/纠错 |
| P4 | 碳核算工程师 | 碳资产部/产品技术部 | 展开产品 BOM 树，匹配本土实测因子，导出报告 | LCA 建模、因子库、碳标签 |
| P5 | 报关与关税专家 | 国际贸易部/关务岗 | 测算 CBAM 碳关税、生成合规申报包 | CBAM 申报、税号白名单、申报包导出 |
| P6 | 外部独立审计机构 | SGS / TÜV 南德 / 中国方圆 | 在线核验碳足迹证据链与原始凭证 | 只读沙箱：指定报告与凭证原件，禁止导出全量 |

## 五、文档编制范式：统一八段式模块模板

> 本文档自 v2.0.0 起，全部功能模块统一采用与「指标管控」模块一致的**八段式结构**，确保模块颗粒度对齐、字段级可研发、验收级可测试、跨模块可横向比对。编制者与评审者均须按此八段逐项校验完整性。

| 段序 | 段落名称 | 编制要求 | 缺失判定 |
|:---|:---|:---|:---|
| 【1】 | 定位与架构角色 | 明确模块功能定位、承载角色 Persona、页面路由/入口、上下游依赖与输出物 | 缺失即视为模块不完整，不得进入研发准入 |
| 【2】 | 业务场景与用户故事 | 业务场景一句话描述 + INVEST 合规用户故事（As a / I want / So that） | 缺失用户故事视为需求来源不可追溯 |
| 【3】 | 功能规格与交互契约 | 页面布局分区说明 + 交互规则逐条枚举，含筛选器、联动、钻取与刷新策略 | 缺失交互契约视为不可开发 |
| 【4】 | 页面字段字典与数据契约 | 字段级表格：序号 / 字段中文名称 / 数据类型 / 工程单位 / 校验与约束规则 | 字段无校验规则视为不可测试 |
| 【5】 | 核心数学模型与算法公式 | 公式卡片：核算公式 + 逻辑说明 + 变量定义与取值约定 | 涉及计算而无公式视为不可验收 |
| 【6】 | 展示、对标与判定口径 | 指标粒度、对比口径（同比/环比）、三色判定阈值、排名与达标规则 | 缺失判定口径视为结果不可解释 |
| 【7】 | 边界条件、异常处理与防错规则 | 除零、空值、越权、超时、并发、离线等异常的标准错误码与界面表现 | 缺失异常规则视为生产事故隐患 |
| 【8】 | QA 自动化验收准则（Gherkin BDD） | Given / When / Then 三段式可自动化执行的验收用例 | 缺失验收准则不得进入测试准入 |

**全局命名与格式约定：**

- 单位统一采用国家法定计量单位；能源折标统一采用 **GB/T 2589-2020** 当量/等价系数。
- 客观中立原则：全系统文字严禁出现"表现优异""落后单位""运行欠佳"等定性评语，统一以客观数值与时序环比（如 `同比 -2.4% ↓`）自解释。
- 状态自解释：状态仅由徽章、边框或色彩承载，严禁附加"已联动过滤""由于白名单未配置"等过程性说教文案。
- 除零安全兜底：任何分母为 0 的场景，前后端统一显示 `--`，严禁抛出 `NaN`、`Infinity` 或白屏。

---

# 第二章 零碳园区集控中心功能需求规格

本章严格对应系统切换至【零碳园区集控中心】时的 6 大一级主导航逐层展开，全面覆盖集中监控大屏、集中监管、能耗能效分析、零碳项目评估、统计报表与基础管理六大板块。全章功能权限矩阵见附录 E，验收用例见第十一章，错误码见第五章"标准化错误码字典"。

## 一、集控中心大屏

### 1. 全景环幕大屏 46:9

#### 【1】定位与架构角色

- **功能定位**：集团级对外示范与战略汇报窗口，以 46:9 超宽环幕形态宏观通览全集团园区能源大盘、实时功率流、微电网出力与降碳成效。
- **承载角色**：P1 集团决策层（主视角）；面向省部级领导、全球大客户参观场景。
- **页面路由**：`/monitor/screen/panoramic`；适配 46:9 超宽拼接环幕，支持 4K/8K 分辨率自适应缩放。
- **上游依赖**：IoT 采集网关遥测流、指标管控核算结果、微电网监测数据、组织架构主数据。
- **下游输出**：对外演示态数据快照；全屏轮播切换指令。

#### 【2】业务场景与用户故事

- **业务场景**：面向集团董事长、省部级领导及全球大客户参观特变电工指挥大厅时，宏观通览全集团 15 大园区及 21 家实体工厂的能源大盘、实时功率流、微电网出力与降碳成效。
- **用户故事**：
  - As a **集团高层决策者 (Persona P1)**，
  - I want **在集控中心环幕大屏上一屏穿透全集团实时能耗折标总量、万元产值能耗变动、微电网光储充实时出力与全国制造基地空间分布**，
  - So that **我能掌握集团能碳战略执行进度，对外彰显特变电工世界级绿色智造硬实力**。

#### 【3】功能规格与交互契约

**三栏式布局流：**

| 分区 | 占比 | 核心内容 |
|:---|:---|:---|
| 左侧大盘 | 25%（1440px） | 集团综合折标能耗总看板、万元产值综合单耗卡片、8 大能源介质消费占比圆环图、24 小时全集团用电负荷连续走势 |
| 中央 3D 数字孪生地图 | 50%（2880px） | Three.js + D3-Geo 3D 浮雕中国立体地图、15 大园区与 21 家生产基地地理航标、5 家主力工厂切片胶囊 Tab |
| 右侧微网与告警 | 25%（1440px） | 微电网实时出力矩阵、重点工序能效对标看板、实时运行事件流 |

**关键交互规则：**

- **左侧大盘**：集团综合折标能耗总看板展示当前年度/月度累计能耗（形如 `48,290 tce`）与同比降幅；万元产值综合单耗卡片展示 `0.0526 tce/万元`（同比 `-3.8%`）；8 大能源介质消费占比圆环图外圈呈现电力 (68.4%)、蒸汽 (14.2%)、天然气 (11.1%)、水资源 (3.2%)、柴油/液氮 (3.1%)，悬停展示标煤换算量；24 小时全集团用电负荷走势图展示当日与昨日对比曲线，游标采用微透科技蓝。
- **中央地图**：严格基于国家自然资源部标准地图服务系统官方底图构建，包含十段线、南海诸岛、钓鱼岛及其附属岛屿，右下角永久固化审图号文本（**自然资源部地图审图号合规红线**）；不同产业类型航标展示专属粒子光效（变压器为科技蓝脉冲，线缆为天青蓝脉冲，微电网为翡翠绿脉冲）；点击基地航标滑出轻量浮窗，展示基地瞬时有功负荷、当日光伏发电量、储能充放状态；5 家主力制造工厂（沈变、衡变、新变、鲁缆、德缆）切片胶囊 Tab 支持手动轮播或 30 秒自动巡检切换。
- **右侧微网**：微电网实时出力矩阵展示分布式光伏实时瞬时功率 (MW) 与当日发电量 (MWh)、储能电站当前 SOC 荷电状态 (%) 与充放电状态、柴油发电机应急热备用状态；重点工序能效对标看板展示变压器干燥工序、线缆交联挤出等标杆工序综合能效；实时运行事件流展示近 24 小时设备越限、通讯状态等动态流水。
- **数据状态指示**：试运行演示阶段右上角展示演示标识；生产网联通后自动切换为 `LIVE · 实时生产`。
- **客观中立原则**：大屏全量图表与卡片严禁出现"表现优异""落后单位"等定性评语，统一以客观数值与客观时序环比（如 `同比 -2.4% ↓`）自解释。

#### 【4】页面字段字典与数据契约

| 序号 | 字段中文名称 | 数据类型 | 工程单位 | 校验与约束规则 |
|:---|:---|:---|:---|:---|
| 1 | 集团累计综合能耗 | Decimal | tce | ≥ 0.00，由下级园区物化视图按日结汇总 |
| 2 | 综合能耗同比变动率 | Decimal | % | 与去年同期对比；无同期数据时显示 `--` |
| 3 | 万元产值综合单耗 | Decimal | tce/万元 | 产值分母为 0 时安全兜底显示 `--` |
| 4 | 8 大能源介质消费占比 | Decimal | % | 各介质占比之和四舍五入至 100.0%，偏差 >0.1% 触发配平自检 |
| 5 | 园区地理航标坐标 | Decimal | 经纬度 | 必须落在标准底图国界范围内，越界坐标拦截入库 |
| 6 | 光伏实时瞬时功率 | Decimal | MW | ≥ 0.000；数据延迟超 5s 打"数据延迟"微标签 |
| 7 | 储能 SOC 荷电状态 | Decimal | % | 取值范围 0.0 ~ 100.0 |
| 8 | 地图审图号固化文本 | String | — | 非空，强制常驻于地图右下角，不可隐藏 |
| 9 | 数据状态标识 | Enum | — | 取值 `DEMO` / `LIVE`，由生产网联通状态自动切换 |

#### 【5】核心数学模型与算法框架

```math
E_group = Σ ( E_park_i )               集团累计综合能耗 = 各园区折算能耗求和
E_park_i = Σ ( Q_ij × k_j )            第 i 园区能耗 = 各介质实物量 × 折标准煤系数
R_media_j = Q_j · k_j / Σ ( Q_n · k_n )  第 j 种介质折标占比
Δ_E_yoy = ( E_current - E_last_year ) / E_last_year × 100%   同比变动率
```

**变量定义与取值约定：** `Q_ij` 为第 i 园区第 j 种能源介质实物消耗量；`k_j` 为第 j 种介质折标准煤系数（引用 GB/T 2589-2020 当量值）；`R_media_j` 为第 j 种介质折标煤消费占比；`Δ_E_yoy` 低于 0 表示同比下降（节能成效），显示为绿色。

#### 【6】展示、对标与判定口径

- **对比口径**：全部同比/环比以箭头 + 三色表达（绿：下降；红：上涨；灰：持平），遵循国内工业能耗语义。
- **介质占比口径**：占比以折标准煤当量为统一量纲，严禁以实物量直接对比。
- **航标聚合口径**：产业集团节点展示下级园区加总；园区节点展示本园区实测值，禁止跨层级混算。
- **轮播节奏**：自动巡检周期固定 30 秒，手动操作后暂停 60 秒再恢复。

#### 【7】边界条件、异常处理与防错规则

> ⚠️ 【研发设计红线与强约束校验】
> - **地图合规红线**：底图与审图号不可动态替换、不可缩放至裁剪十段线；违规判定为阻断级缺陷。
> - **越权红线**：大屏默认只读，禁止在大屏路由内提供任何数据写入口。
> - 遥测心跳超 5 秒未响应：触发 `E_IO_MQTT_TIMEOUT`，图表展示最近一次缓存读数并打"数据延迟"微标签。
> - 边缘一体机物理断网：触发 `E_IO_GATEWAY_OFFLINE`，启动本地断点续传，恢复联网后自动同步。
> - 主库连接断开：触发 `E_SYS_DB_CONN_LOST`，30 秒内备库接管并切换只读模式。
> - 分母产值为 0：单耗显示 `--`，严禁 NaN 或白屏。

#### 【8】QA 自动化验收准则（Gherkin BDD）

```gherkin
Feature: 全景环幕大屏 46:9
  Scenario: 环幕大屏一屏穿透全集团态势
    Given 集团已接入 15 大园区与 21 家实体工厂的遥测与指标数据
    When P1 进入 /monitor/screen/panoramic 且屏幕比例为 46:9
    Then 三栏布局占比分别为 25% / 50% / 25%，无横向滚动条
    And 地图右下角常驻显示自然资源部地图审图号文本
    And 8 大能源介质折标占比之和恒等于 100.0%

  Scenario: 遥测延迟的客观自解释
    Given IoT 网关心跳超过 5 秒未响应
    When 大屏右侧微网矩阵完成一次数据刷新
    Then 图表保留最近一次缓存读数并显示"数据延迟"微标签
    And 页面不出现任何主观定性评语

  Scenario: 大屏只读红线
    Given 任意角色已登录
    When 在大屏路由内尝试发起数据提交请求
    Then 请求被服务网关切断并记录越权审计日志
    And 返回 E_AUTH_RBAC_FORBIDDEN
```

### 2. 综合集控大屏 16:9

#### 【1】定位与架构角色

- **功能定位**：面向园区中控室 7×24 小时连续运行监视的标准 16:9 大屏，聚焦全域尖峰平谷用电结构、储能充放循环与能效平衡。
- **承载角色**：P2 园区能碳专员（运行班长、能效运营工程师）。
- **页面路由**：`/monitor/screen/integrated`；适配 1920×1080 / 2560×1440 / 3840×2160。
- **上游依赖**：分时电能遥测、能效对标核算结果、微电网监测数据。
- **下游输出**：削峰填谷调度指令依据、越限事件推送告警中枢。

#### 【2】业务场景与用户故事

- **业务场景**：园区中控室运行班长与能效专员进行 7×24 小时连续运行监视，跟踪全域尖峰平谷用电结构、基地储能充放循环与能效平衡。
- **用户故事**：
  - As a **园区能效运营工程师 (Persona P2)**，
  - I want **在标准 16:9 集控大屏上实时监控全集团各经营单位当月用电峰平谷配比与基准线偏差**，
  - So that **我能精准调度微电网削峰填谷，降低全厂尖峰电费支出**。

#### 【3】功能规格与交互契约

**Bento 四象限栅格布局：**

| 象限 | 位置 | 核心内容 |
|:---|:---|:---|
| 象限 A | 左上 · 能耗与分时负荷 | 顶部聚合全集团综合能耗总值与当日累计电量；分时电量结构 4 段堆叠图（尖/峰/平/谷）时序连续面积图 |
| 象限 B | 右上 · 经营单位能效对标 | 6 大直属经营单位当月能效对标双向柱状图，叠加国家先进值基准标线与集团均值虚线 |
| 象限 C | 左下 · 微电网源网荷储 | 光伏出力与储能充放状态曲线（双 Y 轴），标注"谷充峰放"执行时段；直供绿电消纳比仪表盘 |
| 象限 D | 右下 · 降碳等效与社会责任 | 累计碳减排量、等效植树量（万棵）、等效节约标煤量；重点车间排碳时序柱状图 |

**交互规则：**

- 柱状图悬停游标强制采用微透科技蓝；全屏顶部展示系统时钟（精准到秒）、天气及当前活跃通讯状态。
- 象限 B 叠加国家先进值基准标线与集团均值虚线，以偏差柱长短自解释，无主观定性标签。
- 象限 C 清晰标注"谷充峰放"执行时段；直供绿电消纳比以仪表盘形态呈现。
- 全屏无滚动条，自适应缩放下所有图表保持等比，不出现文字截断。

#### 【4】页面字段字典与数据契约

| 序号 | 字段中文名称 | 数据类型 | 工程单位 | 校验与约束规则 |
|:---|:---|:---|:---|:---|
| 1 | 尖峰时段用电量 | Decimal | kWh | ≥ 0.00；四段之和须等于当日累计电量 |
| 2 | 高峰时段用电量 | Decimal | kWh | ≥ 0.00 |
| 3 | 平时段用电量 | Decimal | kWh | ≥ 0.00 |
| 4 | 低谷时段用电量 | Decimal | kWh | ≥ 0.00 |
| 5 | 分时电量配比 | Decimal | % | 由系统自动计算，不可手工录入 |
| 6 | 能效对标偏差量 | Decimal | tce/万元 | 实测值 − 国家先进值；负值表示优于国家先进值 |
| 7 | 光伏出力 | Decimal | MW | ≥ 0.000，采样周期 15 分钟 |
| 8 | 储能充放电功率 | Decimal | kW | 正值充电 / 负值放电，符号语义固定 |
| 9 | 直供绿电消纳比 | Decimal | % | 取值范围 0.0 ~ 100.0 |
| 10 | 累计碳减排量 | Decimal | tCO2e | ≥ 0，按绿电自发自用量 × 区域电网因子核算 |

#### 【5】核心数学模型与算法框架

```math
Q_total = Q_tip + Q_peak + Q_flat + Q_valley            当日累计电量 = 四时段用电量之和
R_valley = Q_valley / Q_total × 100%                    谷段电量占比（越高越好）
Gap = KPI_actual - KPI_national_advanced                能效对标偏差量
E_saved = T_shift × ( P_peak - P_valley ) × η_storage   移峰填谷理论节约金额
C_reduce = P_pv_self × EF_grid                          绿电自发自用减排量
N_tree = C_reduce / 18.3                                等效植树量（1 棵树年均固碳 18.3 kgCO2）
```

**变量定义与取值约定：** `Q_tip/peak/flat/valley` 分别对应尖、峰、平、谷时段电量；`T_shift` 为转移负荷时长；`P_peak/P_valley` 为峰谷电价；`η_storage` 为储能充放综合效率（默认 0.88）；`P_pv_self` 为光伏自发自用量；`EF_grid` 为区域电网排放因子。

#### 【6】展示、对标与判定口径

- **时段口径**：尖/峰/平/谷时段划分严格取自能源价格管理模块最新生效版本，跨版本切换时页面提示时段变更。
- **对标口径**：仅与项目公司同层级实体横向对比，项目公司/在建单位不参与排名与达标统计。
- **等效换算口径**：等效植树按 1 棵成年乔木年均固碳 18.3 kgCO2 折算；等效节约标煤按 GB/T 2589 当量值折算。
- **刷新周期**：分时负荷与微网数据 15 分钟刷新，时钟与通讯状态 1 秒刷新。

#### 【7】边界条件、异常处理与防错规则

> ⚠️ 【研发设计红线与强约束校验】
> - 分时四段电量之和与累计电量偏差超过 0.5%：页面标注"分时数据待核对"，不在大屏上抛出技术错误码。
> - ETS/电价外链数据源不可用：按最近有效版本测算并标注价格时间戳。
> - 光伏与储能设备全部离线：象限 C 输出单行客观结论"当前无光伏/储能数据"，严禁空白占位卡片。
> - 除零兜底：谷段占比、消纳比等分母为 0 时统一显示 `--`。

#### 【8】QA 自动化验收准则（Gherkin BDD）

```gherkin
Feature: 综合集控大屏 16:9
  Scenario: 分时电量结构自校验
    Given 园区当日尖、峰、平、谷四段电量均已入账
    When 大屏渲染象限 A 的分时电量堆叠图
    Then 四段电量之和与当日累计电量偏差不超过 0.5%
    And 偏差超限时显示"分时数据待核对"且不抛出技术错误码

  Scenario: 移峰填谷效益测算
    Given 园区已配置最新生效版本的尖峰平谷电价
    When 系统测算谷段充放储能的理论节约金额
    Then 计算结果采用公式 E_saved = T_shift × (P_peak - P_valley) × η_storage
    And 储能综合效率取值 0.88
```

---

### 3. 领导驾驶舱 32:9

#### 【1】定位与架构角色

- **功能定位**：面向集团董事会与经营班子的战略级决策驾驶舱，以 32:9 双屏拼接形态呈现能碳 KPI 达成率、园区零碳星级分布与重大异常穿透清单。
- **承载角色**：P1 集团决策层。
- **页面路由**：`/monitor/screen/executive`；适配双屏拼接 32:9。
- **上游依赖**：指标管控核算结果、零碳工厂自评估得分、对标管理排名、告警中心事件。
- **下游输出**：战略批示待办、异常整改派单。

#### 【2】业务场景与用户故事

- **业务场景**：集团季度经营分析会与年度双碳工作会议场景，决策层需在 5 分钟内掌握全集团能碳目标达成、零碳建设进度与需重点督办的异常实体。
- **用户故事**：
  - As a **集团分管副总裁 (Persona P1)**，
  - I want **在领导驾驶舱一屏看到双碳 KPI 达成率、18 园区零碳星级分布与偏差最大的 TOP 实体清单**，
  - So that **我能定向督办降碳滞后单位，确保集团"十五五"目标按期落地**。

#### 【3】功能规格与交互契约

| 区块 | 位置 | 核心内容 |
|:---|:---|:---|
| 双碳目标进度区 | 左屏上部 | 万元产值综合能耗下降率、关键工序能效达标率、出口 LCA 覆盖率、CBAM 抵扣优化率四大北极星指标达成进度环 |
| 零碳星级分布区 | 左屏下部 | 18 园区五星/四星/三星/未达标星级分布堆叠条与同比迁移趋势 |
| 异常督办区 | 右屏上部 | 综合得分最低实体、gapPct 最大指标、连续两期未改善实体清单 |
| 重大事件区 | 右屏下部 | 近 7 日 P0/P1 级事件、越限告警、审计异常的时间轴流水 |

**交互规则：**

- 四大北极星指标卡片点击后下钻至对标管理对应维度视图，携带当前组织与时间上下文。
- 异常督办区实体点击后直接跳转至该实体的零碳工厂自评估评分表。
- 全屏仅支持只读与跳转，不提供任何数据编辑入口。
- 支持"批示"轻交互：P1 可对异常实体添加文本批示，批示进入待办中心并推送至对应 P2 账号。

#### 【4】页面字段字典与数据契约

| 序号 | 字段中文名称 | 数据类型 | 工程单位 | 校验与约束规则 |
|:---|:---|:---|:---|:---|
| 1 | 北极星指标目标值 | Decimal | — | 由集团战略规划数据字典下发，非空 |
| 2 | 北极星指标达成率 | Decimal | % | 实测值 / 目标值 × 100%；目标值为 0 时显示 `--` |
| 3 | 园区零碳星级 | Enum | — | 五星 ≥90 / 四星 80~89 / 三星 70~79 / 未达标 <70 |
| 4 | 综合得分 | Decimal | 分 | 取值区间 [45, 99]，两位小数 |
| 5 | 管理抓手指标 | String | — | 该实体 gapPct 最大的指标名称，自动计算 |
| 6 | 事件等级 | Enum | — | P0 系统级 / P1 业务级 / P2 提示级 / P3 信息级 |
| 7 | 战略批示内容 | Text | — | 最长 500 字；提交后不可编辑，仅可追加补充批示 |

#### 【5】核心数学模型与算法框架

```math
Ach_kpi = KPI_actual / KPI_target × 100%                  北极星指标达成率
Star_Level = f( Score_total )                            星级 = 按综合得分区间映射
Score_total = clamp( AVG( min(1.15, Ach_i) ) × 86, 45, 99 )   零碳综合得分
Handgrip = ARGMAX_i ( gapPct_i )                          管理抓手 = 偏差率最大指标
```

**变量定义与取值约定：** `Ach_i` 为 5 项关键指标各自的达标系数；`min(1.15, Ach_i)` 上限用于限制单项过度领先对总分的稀释；`gapPct_i` 为第 i 项指标距标杆的百分比差距。

#### 【6】展示、对标与判定口径

- 达成率 ≥100% 判定为达标（绿色），90%~100% 为接近（黄色），<90% 为滞后（红色）。
- 星级的四档阈值为固定铁律，不允许按园区自定义。
- 异常督办清单排序口径：先按综合得分升序，同分再按 gapPct 降序。

#### 【7】边界条件、异常处理与防错规则

> ⚠️ 【研发设计红线与强约束校验】
> - 目标值缺失的指标卡整卡输出"目标值待下发"，严禁显示 0% 或 NaN。
> - 批示提交采用幂等 Token，100ms 内重复提交触发 `E_SYS_CONCURRENCY_LOCK`。
> - 决策层账号须执行高管双重鉴权，展示界面对 L4 级数据强制叠加全屏防截屏水印。

#### 【8】QA 自动化验收准则（Gherkin BDD）

```gherkin
Feature: 领导驾驶舱 32:9
  Scenario: 北极星指标达成率测算
    Given 集团已下发 4 项北极星指标年度目标值
    When 驾驶舱渲染双碳目标进度区
    Then 各指标达成率按 实测值 / 目标值 × 100% 计算并保留两位小数
    And 达成率低于 90% 的指标卡以红色呈现

  Scenario: 战略批示幂等防重
    Given P1 已在异常督办区打开批示输入框
    When 在 100 毫秒内连续点击提交按钮 3 次
    Then 仅首笔批示成功入库
    And 其余请求返回 E_SYS_CONCURRENCY_LOCK 并提示勿重复提交
```

## 二、集中监管

### 1. 指标管控

#### 【1】定位与架构角色

- **功能定位**：作为全集团能碳运行中枢，构建 Mode A（宏观指标卡片矩阵）与 Mode B（深入分析详情内页）双模无损穿透体系，彻底剥离冗余标签，实现纯粹的工业数据自解释。
- **承载角色**：P1 集团决策层（宏观视角）、P2 园区能碳专员（穿透排查视角）。
- **页面路由**：`/monitor/indicators`；详情内页 `/monitor/indicators/detail/:kpiCode`。
- **上游依赖**：用能在线监测实时采集数据、基础参数配置的折标系数与能源价格版本、组织架构六级主数据。
- **下游输出**：数据变化桑基图归因结果、对标管理输入、统计报表口径来源、零碳工厂自评估指标输入。
- **本文档定位**：本模块为 v2.0 全量模块的**结构样板与颗粒度基准**，其余模块均对齐本模块的八段式完整度。

#### 【2】业务场景与用户故事

- **业务场景**：集团月度能碳经营分析会上，决策层需一屏掌握 10 项核心指标的水平与走势；园区能碳专员需对异常指标逐层穿透至工厂、产线、工序与底层仪表，定位跑冒滴漏根因。
- **用户故事**：
  - As a **园区能碳专员 (Persona P2)**，
  - I want **在指标卡片矩阵中按组织树与时间维度查看 10 项核心指标，并点击任意指标卡穿透查看其分子分母工程物理量、核算公式、仪表点位路径与近 12 个月趋势**，
  - So that **我能精准定位某工厂某工序的能耗异常根因，形成可追溯的整改依据**。

#### 【3】功能规格与交互契约

**页面通用交互规则：**

- **左侧组织树**：左侧企业组织结构树 4 级结构驱动右侧数据联动，支持产业集团、二级公司及工厂级下钻（参考：附录 C）。
- **顶部控制**：右上方提供时间维度选择（月 / 年）与时间范围选择（跨月区间）。
- **时间筛选条件**：选择【月度】【季度】【年度】时下方数据同步进行更新。
- **双模穿透**：Mode A 为宏观指标卡片矩阵；点击任意卡片平滑展开 Mode B 详情内页（无页面跳转，采用侧滑内页），点击返回恢复 Mode A 且保留筛选上下文。

##### 3.1 经营单位及项目公司整体指标

- **指标卡片**：重点指标大号数值展示，各指标值右侧提供向上/向下箭头表示同比变化，并用三种颜色表示优秀值、正常值、异常值（与标杆值 / 基准值对比）。
- **详情展开**：点击任意指标卡片平滑展开 Mode B 详情内页，呈现指标标准定义、分子分母工程物理量、核算公式、仪表点位路径、近 12 个月趋势图与底层水电气汽折标台账。
- **对比口径**：同比变化以箭头 + 三色表达（绿：下降 / 红：上涨 / 灰：持平）。

**指标聚合口径矩阵（22 项参数 × 4 级节点）：**

| 一级节点 | 二级节点 | 三级节点 | 四级节点（工厂） |
|:---|:---|:---|:---|
| 下级工厂数据汇总 | 下级工厂数据汇总 | 下级工厂数据汇总 | 显示工厂数据 |
| 下级工厂分子分母相加后再计算占比 | 下级工厂分子分母相加后再计算占比 | 下级工厂分子分母相加后再计算占比 | 显示工厂数据 |

**10 项核心指标字典：**

| 序号 | 指标名称 | 单位 | 核算数学模型 | 说明 |
|:---|:---|:---|:---|:---|
| 1 | 综合能源消费量 | tce | $E = Σ(E_i × k_i)$ | 月度指标。E 为综合能源消耗量；n 为消耗的能源种类数；E_i 为第 i 种能源实际消耗量；k_i 为第 i 种能源折标准煤系数 |
| 2 | 总碳排放量 | tCO2 | $C = C_燃烧 + C_购入电 + C_购入热$ | 月度指标。C 为二氧化碳总排放量；C_燃烧 为化石燃料燃烧排放；C_购入电 为购入电力排放；C_购入热 为购入热力排放 |
| 3 | 单位能耗碳排放 | tCO2/tce | $I = C / E$ | 月度指标。I 为单位能耗碳排放；C 为二氧化碳排放量；E 为综合能源消耗量 |
| 4 | 非化石能源消费占比 | % | $r = R / E × 100%$ | 月度指标。R 为各类非化石能源消费量（不含原料用能）；E 为综合能源消费量（不含原料用能） |
| 5 | 非化石能源电力消费物理认定量占比 | % | $E_{ui} = E_z / Q × 100%$ | 月度指标。E_z 为具备物理可溯源条件的非化石能源电力消费量；Q 为总用电量 |
| 6 | 单位工业增加值能耗 | tce/万元 | $E_{nva} = E / G_{nva}$ | 月度指标。G_nva 为工业增加值（万元） |
| 7 | 单位产值能耗 | tce/万元 | $g = E / G$ | 月度指标。G 为产品产值（万元） |
| 8 | 水资源消耗量 | t | $W = Σ W_i$ | 月度指标。W_i 为各车间、工段及公辅设施水表计量用水量 |
| 9 | 节能装备应用占比 | % | $S = R_{es} / E_{ts} × 100%$ | 月度指标。R_es 为达到或优于能效国标 2 级水平装备累计额定总功率；E_ts 为纳入统计范围装备累计额定总功率 |
| 10 | 开展产品碳足迹分析占比 | % | $R_{cf} = N_{cf} / N × 100%$ | 月度指标。N_cf 为已开展主要产品碳足迹分析的产品类别数量；N 为主要产品类别总数 |

##### 3.2 数据变化桑基图

- **显示逻辑**：桑基图仅在选择 1 级节点时显示。
- **功能定位**：对集团、单位、工厂之间维度的数据变化归因流展示，呈现指标变化量在各级经营单位 / 项目公司间的分布与贡献度。
- **交互规则**：点击 3.1 卡片中 10 项核心指标时，下方桑基图根据所选指标的不同进行展示。

| 序号 | 节点/字段 | 说明 | 数据来源 |
|:---|:---|:---|:---|
| 1 | 源节点 | 指标变化发起节点 | 指标管控计算 |
| 2 | 流量 | 指标变化量 | 环比 / 同比计算结果 |
| 3 | 目标节点 | 变化归集到的经营单位 / 项目公司 / 时间粒度 | 指标台账 |
| 4 | 悬浮交互 | 显示流经值与占比 | — |

##### 3.3 产品管控指标

- **变压器产业**：分母物理量统一为容量【万 kVA】（或千伏安 kVA），单位产品综合能耗单位为【tce/万 kVA】或【tce/kVA】。
- **线缆产业**：分母物理量统一为导体规格【万 km·mm²】（公里 × 毫米平方），单位产品综合能耗单位为【tce/万 km·mm²】。

| 序号 | 产品管控指标名称 | 变压器产业单位 | 线缆产业单位 | 核算数学公式 |
|:---|:---|:---|:---|:---|
| 1 | 单位产品综合能耗 | tce/万kVA | tce/万km·mm² | $e = E / M$ |
| 2 | 单位产品电耗 | kWh/kVA | kWh/km·mm² | $q = Q / M$ |
| 3 | 单位产品蒸汽耗 | GJ/kVA | GJ/km·mm² | $q = Q / M$ |
| 4 | 单位产品天然气耗 | m³/kVA | m³/km·mm² | $q = Q / M$ |
| 5 | 单位产品水耗 | t/kVA | t/km·mm² | $q = Q / M$ |

**展示与对比规则：**

- **指标粒度**：5 项单位产品指标均细化到产品大类。
- **环比范围**：环比变化选择范围固定为同型号产品；同比为同型号去年同期。
- **分母隔离**：变压器产业分母为 kVA/万 kVA，线缆产业分母为 km·mm²/万 km·mm²，严禁跨产业混算。
- **状态与对比**：按标杆值/基准值三色判定，点击指标进入二级详情。
- **条件显示**：根据产品类型不同，页面显示的卡片信息会不同。

##### 3.4 产线子分类管控指标

- **框架说明**：按【产线子分类】归集单位产品能耗、工序能耗占比、单耗与基准偏差等指标。
- **子分类**：变压器产业按【高压产线 / 中低压产线 / 干式产线】划分；线缆产业按【拉丝 / 交联 / 其他】划分（最终以项目组确认为准）。

| 序号 | 工序指标 | 单位 | 计算公式 | 指标说明 |
|:---|:---|:---|:---|:---|
| 1 | 单位产品能耗（型号） | tce/产品单位 | $e = E / M$ | 月度指标。E 为综合能源消费量（tce）；M 为产品产量（万 kVA、万 km·mm² 等） |
| 2 | 单位产品电耗 | kWh/产品单位 | $q_电 = Q_电 / M$ | 月度指标。Q_电 为电能源消费量（kWh） |
| 3 | 单位产品蒸汽消耗 | GJ/产品单位 | $q_汽 = Q_汽 / M$ | 月度指标。Q_汽 为蒸汽能源消费量（GJ） |
| 4 | 单位产品天然气消耗 | m³/产品单位 | $q_气 = Q_气 / M$ | 月度指标。Q_气 为天然气能源消费量（m³） |
| 5 | 单位产品水耗 | t/产品单位 | $q_水 = Q_水 / M$ | 月度指标。Q_水 为水能源消费量（t） |

##### 3.5 关键制造工序能耗管控指标

> 📌 【关键工序指标显示规则】参考《生产单位与涉及关键工序对应表》和《"双中心"项目能碳管控指标体系 V1.5》文件：
> 1. **实体制造单位**（沈变、衡变、新变、鲁缆、新缆、德缆等）：仅展示其业务真实涉及的制造工序（如变压器绕制、铁芯叠装、真空干燥固化；线缆拉丝、绝缘挤出、交联等）。
> 2. **10 家无工序单位**（沈变智慧能源、衡变智慧能源、新变智慧能源、鲁缆智慧能源、天池能源管理、科技投资、新能源集控、特变电装总部、进出口贸易、工程建设）：切换至该类单位时，工序管控区域整行必须精准输出单行干练结论：【暂无相关工序！】；严禁出现空白占位卡片，严禁出现"由于白名单未配置因此无工序……"等主观解释说教文案；激活态仅由边框高亮呈现，严禁在卡片右上角增加"已联动过滤"等过程标签。

**关键工序指标清单（44 项，节选核心字段）：**

| 序号 | 工序指标 | 单位 | 核算公式 |
|:---|:---|:---|:---|
| 1 | 吨铜电耗（线缆-拉丝） | kWh/t | $q = Q_电 / M_铜$ |
| 2 | 吨铝电耗（线缆-拉丝） | kWh/t | $q = Q_电 / M_铝$ |
| 3 | 交联电耗（干法）（线缆-中低压-交联） | kWh/km·mm² | $q = Q_电 / M$ |
| 4 | 交联电耗（干法）（线缆-高压-交联） | kWh/km·mm² | $q = Q_电 / M$ |
| 5 | 单位产值能耗（变压器-高压-干燥） | tce/万元 | $e = E / G$ |
| 6 | 单位产值能耗（变压器-中低压-油变-干燥） | tce/万元 | $e = E / G$ |
| 7 | 单位产值能耗（变压器-中低压-干变-固化） | tce/万元 | $e = E / G$ |
| 8 | 单位产值电耗（变压器-高压-干燥） | kWh/万元 | $q = Q_电 / G$ |
| 9 | 单位产值电耗（变压器-中低压-干变-固化） | kWh/万元 | $q = Q_电 / G$ |
| 10 | 单位产值蒸汽消耗（变压器-高压-干燥） | t/万元 | $q = Q_汽 / G$ |
| 11 | 单位产量能耗（变压器-高压-干燥） | tce/万kVA | $e = E / M$ |
| 12 | 单位产量电耗（变压器-中低压-油变-干燥） | kWh/万kVA | $q = Q_电 / M$ |
| 13 | 单位产值电耗（变压器-试验） | kWh/万元 | $q = Q_电 / G$ |
| 14 | 单位产值电耗（中低压开关柜-钣金喷涂） | kWh/万元 | $q = Q_电 / G$ |
| 15 | 单位产值电耗（套管-干燥） | kWh/万元 | $q = Q_电 / G$ |
| 16 | 单位产值综合能耗（互感器-干燥） | tce/万元 | $e = E / G$ |
| 17 | 单位产值蒸汽消耗（互感器-干燥） | t/万元 | $q = Q_汽 / G$ |
| 18 | 单位产量电耗（电容器-芯子卷绕） | kWh/万元 | $q = Q_电 / M$ |
| 19 | 单位产量电耗（电容器-真空浸渍） | kWh/万元 | $q = Q_电 / M$ |
| 20 | 单位产值电耗（干式电抗器-固化） | kWh/万元 | $q = Q_电 / G$ |
| 21 | 单位产值电耗（干式电抗器-试验） | kWh/kvar | $q = Q_电 / G$ |
| 22 | 单位产值电耗（GIL-螺旋焊管生产） | kWh/kvar | $q = Q_电 / G$ |
| 23 | 单位产值电耗（GIL-绝缘子生产） | kWh/kvar | $q = Q_电 / G$ |
| 24 | 单位产值电耗（GIS-抽真空） | kWh/万元 | $q = Q_电 / G$ |
| 25 | 单位产值电耗（GIS-绝缘件干燥） | kWh/万元 | $q = Q_电 / G$ |
| 26 | 单位产值电耗（GIS-工频耐压试验） | kWh/万元 | $q = Q_电 / G$ |
| 27 | 单位产值电耗（GIS-空调恒温除湿） | kWh/万元 | $q = Q_电 / G$ |
| 28 | 单位产量电耗（非晶合金铁心-退火） | kWh/万元 | $q = Q_电 / M$ |
| 29 | 单位产量电耗（硅钢铁心-纵剪） | kWh/万元 | $q = Q_电 / M$ |
| 30 | 单位产量电耗（硅钢铁心-中型叠装） | kWh/万元 | $q = Q_电 / M$ |
| 31 | 单位产量电耗（硅钢铁心-大型叠装） | kWh/万元 | $q = Q_电 / M$ |

#### 【4】页面字段字典与数据契约

| 序号 | 字段中文名称 | 数据类型 | 工程单位 | 校验与约束规则 |
|:---|:---|:---|:---|:---|
| 1 | 指标唯一编码 | String | — | 全局唯一主键，命名规则 `KPI-<DOMAIN>-<SEQ>` |
| 2 | 指标标准名称 | String | — | 非空，最长 64 字符，须与指标字典一致 |
| 3 | 指标单位 | String | tce / tCO2 / % 等 | 必须落在受控单位枚举内 |
| 4 | 统计周期标签 | String | 月 / 年 | 月度指标按自然月闭环，年度按自然年闭环 |
| 5 | 实测值 | Decimal | 见指标单位 | ≥ 0；空值显示 `--`，不得显示 0 冒充真实值 |
| 6 | 同比变动率 | Decimal | % | (本期 − 去年同期) / 去年同期 × 100%；去年同期为 0 时显示 `--` |
| 7 | 标杆值 / 基准值 | Decimal | 见指标单位 | 取自基准管理模块当前生效版本 |
| 8 | 三色状态 | Enum | — | 优秀（绿）/ 正常（黄）/ 异常（红），由达标系数判定 |
| 9 | 分子工程物理量 | Decimal | kWh / m³ / t 等 | 展示原始实物量，保留原始采集精度 |
| 10 | 分母工程物理量 | Decimal | kVA / km·mm² / 万元 | 为 0 时单耗安全兜底显示 `--` |
| 11 | 仪表点位路径 | String | — | 格式 `园区/车间/设备/点位`，非空 |
| 12 | 折标系数版本号 | String | — | 记录本次核算所用折标系数版本，保证可追溯 |
| 13 | 数据来源系统 | Enum | — | ERP / MES / IoT-SCADA / 手工填报 |
| 14 | 组织节点层级 | Enum | 一级 / 二级 / 三级 / 四级 | 决定聚合口径（汇总 or 占比重算） |

#### 【5】核心数学模型与算法公式

```math
E = Σ ( E_i × k_i )                              综合能源消费量（GB/T 2589-2020 当量值）
C = C_burn + C_grid + C_heat                     总碳排放量 = 燃烧 + 购入电 + 购入热
C_grid = Q_grid × EF_grid                        购入电力排放 = 外购电量 × 区域电网因子
I = C / E                                        单位能耗碳排放
e_unit = E / M                                   单位产品综合能耗（分母按产业隔离）
R_media = R_j / Σ R_n × 100%                     占比类指标：分子分母先加总后再计算占比
Ach = 越低越好 ? (Benchmark / Actual) : (Actual / Benchmark)   达标系数
gapPct = 越低越好 ? ((Actual − Benchmark)/Benchmark×100%) : ((Benchmark − Actual)/Benchmark×100%)
```

**变量定义与取值约定：** `k_i` 为第 i 种能源折标准煤系数（tce/单位）；`EF_grid` 为园区所在地省级电网平均排放因子（tCO2/MWh）；`Ach ≥ 1.00` 判定优秀，`0.85 ~ 1.00` 判定正常，`< 0.85` 判定异常。

#### 【6】展示、对标与判定口径

- **聚合口径铁律**：**绝对量类指标**（能耗、碳排）按下级工厂数值直接汇总；**占比类/单耗类指标**必须先汇总分子分母再重新计算，严禁对各下级占比直接求平均。
- **对比口径**：同比变化以箭头 + 三色表达（绿：下降 / 红：上涨 / 灰：持平）；单位产品指标环比固定为同型号对比。
- **三色判定阈值**：达标系数 ≥1.00 优秀，0.85~1.00 正常，<0.85 异常。
- **空值口径**：任何无有效数据的指标位统一显示 `--`，并支持悬停查看"数据未上报"说明。
- **口径留痕**：每张卡片右下角可悬停查看本次核算所用的指标口径版本与折标系数版本。

#### 【7】边界条件、异常处理与防错规则

> ⚠️ 【研发设计红线与强约束校验】
> - **除零安全兜底**：分母（产量、产值、增加值、总用电量）为 0 时，所有单耗类指标统一显示 `--`，触发 `E_CALC_UNIT_DIV_ZERO_SOFT`；严禁抛出 `NaN`、`Infinity` 或白屏。
> - **产业分母隔离铁律**：变压器与线缆单耗在数据库结构、底层 API 响应、页面表格及导出文件中绝对禁止混编在同一统计列，禁止跨产业直接对比。
> - **无工序单位判空**：选中 10 家无工序单位时，工序管控区域整行单行输出"暂无相关工序！"，触发 `E_QM_WHITE_LIST_MISS`。
> - **越权拦截**：P3 车间填报员访问集团级指标详情触发 `E_AUTH_RBAC_FORBIDDEN`。
> - **锁账拦截**：已关账月度指标详情页禁止触发任何重算动作，触发 `E_SYS_ENTRY_ALREADY_LOCKED`。
> - **因子过期**：指标核算所引用的折标系数或排放因子已过有效期时触发 `E_VAL_FACTOR_EXPIRED`，卡片标注"因子待升级"。

#### 【8】QA 自动化验收准则（Gherkin BDD）

```gherkin
Feature: 指标管控双模穿透与聚合口径
  Scenario: 10 项核心指标聚合口径正确性
    Given 一级节点下挂 5 家二级工厂且均已上报能耗与碳排数据
    When P2 在一级节点查看"综合能源消费量"与"单位能耗碳排放"
    Then 综合能源消费量等于 5 家工厂数值直接汇总
    And 单位能耗碳排放等于汇总后的总碳排除以汇总后的总能耗
    And 页面不对 5 家工厂的碳排放强度直接求算术平均

  Scenario: 极限除零边界防御
    Given 某工厂当月产品产量 M 录入为 0
    When 系统渲染该工厂"单位产品综合能耗"指标卡片
    Then 指标值安全显示为 "--"
    And 页面不出现 NaN、Infinity 或白屏
    And 后台记录 E_CALC_UNIT_DIV_ZERO_SOFT

  Scenario: 无工序单位精准判空
    Given 组织树中已选中"沈变智慧能源"等 10 家无工序单位之一
    When 页面渲染关键制造工序能耗管控区域
    Then 工序区域整行仅输出单行文本 "暂无相关工序！"
    And 不出现空白占位卡片
    And 不出现任何解释性说教文案

  Scenario: 桑基图显示条件
    Given 组织树当前选中节点为二级公司
    When 页面上方渲染数据变化桑基图区域
    Then 桑基图不显示
    And 仅当选中一级节点时桑基图才按所选指标渲染

  Scenario: 产业分母隔离铁律
    Given 报表数据同时包含变压器产业与线缆产业的单位产品能耗
    When 系统生成指标明细与 Excel 导出文件
    Then 两类产业的单耗分别以 kVA 口径与 km·mm² 口径独立成列
    And 不存在任何跨产业混算列或跨产业排名
```

### 2. 数据变化详情

#### 【1】定位与架构角色

- **功能定位**：指标管控 Mode B 的落地载体，以侧滑抽屉形态承载单一指标的完整证据链，实现"从数值到台账"的无损穿透。
- **承载角色**：P2 园区能碳专员；P6 外部审计机构（只读）。
- **页面路由**：`/monitor/indicators/detail/:kpiCode`（亦可由 Mode A 卡片点击侧滑唤起）。
- **上游依赖**：指标字典、折标系数版本库、数仓链路元数据、底层仪表遥测台账。
- **下游输出**：Excel 明细导出文件；指标口径说明引用。

#### 【2】业务场景与用户故事

- **业务场景**：能碳专员发现某园区单位产值能耗异常上涨后，需在 3 分钟内确认该数值由哪些表计、哪些凭证、哪些折标系数计算得出，并判定是统计口径问题还是真实能耗恶化。
- **用户故事**：
  - As a **园区能碳专员 (Persona P2)**，
  - I want **在指标详情抽屉中查看数学核算模型、数仓链路与仪表点位、12 个月走势图与底层抄表台账，并一键导出明细**，
  - So that **我能形成经得起审计追溯的能耗异常归因证据**。

#### 【3】功能规格与交互契约

**抽屉六大功能区块：**

| 区块 | 内容 | 交互 |
|:---|:---|:---|
| 指标物理定义 | 显示当前指标的标准物理定义与业务释义 | 只读，支持复制 |
| 数学核算模型 | 分子、分母、折标系数公式与变量中文释义 | 公式卡片渲染，变量可悬停查看取值 |
| 数仓链路与点位 | ERP 凭证、MES 报工、IoT SCADA 电表/流量计点位物理链路 | 链路节点可点击跳转至原始台账 |
| 时序走势图 | 12 个月高对比度面积折线图，自动标注历史极值 | 游标微透科技蓝；极值点自动挂标签 |
| 因子说明 | 显示公式所涉及因子的数值与版本 | 一级节点不显示具体因子数值；二级节点显示公司所在地排放因子参数 |
| 底层仪表抄表台账 | 历史监测数据明细 | 支持分页、按时间排序、导出 Excel |

**关键交互规则：**

- 抽屉从右侧滑入，宽度占屏 45%，Mode A 内容自动左移不遮挡。
- 因子说明按组织层级差异化：**一级节点不显示单位因子具体数值**；**二级节点显示公司所在地排放因子参数**。
- 趋势图默认展示近 12 个月，可切换至 24 / 36 个月；无数据月份保持断层不插值。
- 数据明细展示计算公式中的分子、分母、计算指标、环比和同比数据；点击导出后可将明细数据导出为 Excel 文件；字段信息与数据来源见附录 F。

#### 【4】页面字段字典与数据契约

| 序号 | 字段中文名称 | 数据类型 | 工程单位 | 校验与约束规则 |
|:---|:---|:---|:---|:---|
| 1 | 指标编码 | String | — | 与 Mode A 卡片一一对应，非空 |
| 2 | 指标物理定义 | Text | — | 非空，引用指标字典标准释义 |
| 3 | 核算公式表达式 | String | — | 引用《"双中心"项目能碳管控指标体系 V1.5》标准公式 |
| 4 | 公式变量释义 | Text | — | 描述信息中显示公式中计算指标参数含义 |
| 5 | 分子数值 | Decimal | 实物单位 | 保留原始采集精度，不得四舍五入后展示 |
| 6 | 分母数值 | Decimal | 实物单位 | 为 0 时整个单耗显示 `--` |
| 7 | 本期值 | Decimal | 见指标单位 | ≥ 0，空值 `--` |
| 8 | 环比变动率 | Decimal | % | (本期 − 上期) / 上期 × 100% |
| 9 | 同比变动率 | Decimal | % | (本期 − 去年同期) / 去年同期 × 100% |
| 10 | 折标系数值 | Decimal | tce/单位 | 注明版本号与依据标准 |
| 11 | 排放因子值 | Decimal | tCO2/MWh | 一级节点隐藏、二级节点显示所在地取值 |
| 12 | 点位物理链路 | String | — | 格式 `<系统>/<单据号>/<表计编码>/<寄存器>` |
| 13 | 台账采集时间戳 | DateTime | YYYY-MM-DD HH:mm | 非空，不得晚于当前服务器时间 |
| 14 | 历史极值标记 | Enum | — | 最大值 / 最小值 / 无，由系统自动标注 |

#### 【5】核心数学模型与算法框架

```math
Value_kpi = Numerator / Denominator                       指标值 = 分子 / 分母
MoM = ( V_t - V_{t-1} ) / V_{t-1} × 100%                 环比变动率
YoY = ( V_t - V_{t-12} ) / V_{t-12} × 100%               同比变动率
Max_flag = ( V_t == MAX( V_{t-11..t} ) )                 历史极值自动标注
```

**变量定义与取值约定：** `Numerator` 与 `Denominator` 分别对应指标的分子与分母工程物理量；`V_{t-1}` 为上月同期值，`V_{t-12}` 为去年同月值；任一基准值为 0 时对应变动率显示 `--`。

#### 【6】展示、对标与判定口径

- 趋势图数值轴起点固定为 0，禁止截断纵轴放大波动。
- 明细表支持按组织（集团/产业/二级公司/车间）与时间维度自由切换，切换后榜单与趋势同步刷新。
- 导出字段顺序固定为：组织、统计周期、分子、分母、指标值、环比、同比、数据来源、采集时间戳。

#### 【7】边界条件、异常处理与防错规则

> ⚠️ 【研发设计红线与强约束校验】
> - 无历史数据月份趋势图保持真实断层，严禁用插值或 0 值填补。
> - 折标系数版本缺失时触发 `E_VAL_FACTOR_EXPIRED`，明细行标注"系数待升级"并禁止导出该行。
> - P6 外部审计机构仅可查看与其认证报告关联的指标明细，访问其他指标触发 `E_AUTH_RBAC_FORBIDDEN`。
> - 明细导出强制注入防伪动态水印（员工号、姓名、时间戳、哈希校验码）。

#### 【8】QA 自动化验收准则（Gherkin BDD）

```gherkin
Feature: 指标详情抽屉与证据链穿透
  Scenario: 抽屉完整体现六大区块
    Given P2 已在指标管控 Mode A 视图中
    When 点击任意一张指标卡片
    Then 右侧滑出详情抽屉且宽度占屏 45%
    And 抽屉内依次呈现指标物理定义、数学核算模型、数仓链路与点位、时序走势图、因子说明、底层仪表抄表台账
    And Mode A 内容左移且不被抽屉遮挡

  Scenario: 因子说明按层级差异化展示
    Given 当前组织树选中节点分别为一级节点与二级节点
    When 分别打开同一指标的详情抽屉
    Then 一级节点不显示单位因子具体数值
    And 二级节点显示公司所在地排放因子参数

  Scenario: 趋势图断层不插值
    Given 某指标在近 12 个月中有 2 个月无上报数据
    When 渲染时序走势图
    Then 缺失月份保持真实断层
    And 不出现插值填充或 0 值替代
```

---

### 3. 用能在线监测

#### 【1】定位与架构角色

- **功能定位**：全集团 8 大能源介质的实时用量、逐时负荷曲线与分时峰平谷结构监测底座，是指标管控、能耗能效分析与统计报表的原始数据源头。
- **承载角色**：P2 园区能碳专员（主视角）、P3 车间填报员（数据核对视角）。
- **页面路由**：`/monitor/energy/online`；子 TAB 路由 `/monitor/energy/online/:media`。
- **上游依赖**：IoT 采集网关、TOU 时段电表寄存器、介质配置字典、计量资产档案台账。
- **下游输出**：指标管控实测值、碳排监测排放源数据、能效分析的介质结构数据。

#### 【2】业务场景与用户故事

- **业务场景**：实时监测全集团 15 大园区及生产工厂在 8 大能源介质（总电、市电、绿电、水、气、汽、油、氮）上的实时用量、逐时负荷曲线及分时峰平谷结构。
- **用户故事**：
  - As a **园区能碳专员 (Persona P2)**，
  - I want **按能源介质切换查看当日/当月总体峰平谷构成、逐时连续采样走势与额定工艺基准对比，并支持跨月区间查询**，
  - So that **我能及时发现某介质的用能异常攀升并定位到具体工序或车间**。

#### 【3】功能规格与交互契约

**页面结构与联动规则：**

- **拓扑树规范**：左侧固定采用【园区 和 企业】两种拓扑树，未接入单位纯字体置灰禁用。
- **顶部全局控制**：支持"日监测"与"跨月区间选择器"（如 2026 年 01 月 至 2026 年 08 月），下方折线图 X 轴随之联动为各月份。
- **能源介质智能自适应与联动替换**：
  - 选中**电力介质**（总用电量、市电量、直供绿电）：展示【当日/当月总体峰平谷构成】（尖/峰/平/谷 2×2 微卡片 + 逐时/逐日连续堆叠柱状图）。
  - 选中**非电介质**（水资源、天然气、外购蒸汽、柴油、液氮）：彻底移除峰平谷字样与图表，100% 动态联动替换为【该介质重点工序/车间消耗结构与时段负荷分布】（左侧圆环图，右侧连续采样走势与额定基准对比）。

**8 大能源介质卡片组：**

| 介质卡片 | 介质类型 | 联动图表形态 |
|:---|:---|:---|
| 总用电量 | 电力 | TOU 尖/峰/平/谷分时电量圆环图 + 2×2 微卡片 + 逐时/逐日堆叠柱状图 |
| 市电量 | 电力 | 同上 |
| 直供绿电量 | 电力 | 同上，附加绿电占比标注 |
| 水资源 | 非电 | 工序用量占比环形图 + 逐时采样负荷走势与额定工艺基准线对比 |
| 天然气 | 非电 | 同上 |
| 外购蒸汽 | 非电 | 同上（如展示高压干燥工序、互感器干燥工序占比） |
| 油消耗 | 非电 | 同上 |
| 液氮 | 非电 | 同上 |

**页面 TAB 结构与交互规则：**

- **顶部 TAB**：工序能耗监测 / 新能源资产监测；偏下点提供时间维度（日 / 月 / 年）、时间范围与采样频率（15 / 30 / 60 min）选择。
- **工序能耗监测 · 介质 TAB**：电 / 水 / 天然气。
- **工序能耗监测 · 电 TAB 内三个子 TAB**：
  - ① **电量分析**：展示项目公司用电量曲线与负荷曲线。
  - ② **峰谷分析**：上半区左侧环形图展示尖峰平谷占比（图右侧给出尖峰平谷用电量具体数值），上半区右侧柱状图描述每小时/天/月尖峰平谷占比，下半区展示每日小时/天/月的具体数值。
  - ③ **实时数据**：上半区展示经营单位上传的所有点位实时数据（电压、电流、总有功功率、功率因数、正向有功电能、反向有功电能、正向无功电能、反向无功电能），下半区展示正向有功电能曲线。
- **工序能耗监测 · 水 TAB**：仅展示实时数据，包括水压、累计流量、瞬时流量。
- **工序能耗监测 · 天然气 TAB**：仅展示实时数据，包括累计流量。
- **新能源资产监测**：指标参数展示在页面上方，勾选指标展示曲线；指标包括光伏发电功率、逆变器效率、光伏消纳率、储能充放电功率、储能 SOC 值、储能 SOH 值、储能直流电压、储能直流电流、市电负荷；默认展示光伏发电功率与储能充放电功率。

#### 【4】页面字段字典与数据契约

| 序号 | 字段中文名称 | 工程单位 | 采集来源 | 校验与防错规则 |
|:---|:---|:---|:---|:---|
| 1 | 数据采集时间戳 | YYYY-MM-DD HH:mm | IoT 采集网关时序同步 | 非空，不得晚于当前服务器时间 |
| 2 | 能源计量表计编码 | — | 计量资产档案台账 | 字母数字下划线，唯一主键 |
| 3 | 能源介质类型 | 电/水/气/汽/油/氮 | 介质配置字典 | 必须在 6 类受控介质枚举内 |
| 4 | 尖峰时段用电量 | kWh | TOU 时段电表寄存器 | ≥ 0.00（非电介质时置空） |
| 5 | 高峰时段用电量 | kWh | TOU 时段电表寄存器 | ≥ 0.00（非电介质时置空） |
| 6 | 平时段用电量 | kWh | TOU 时段电表寄存器 | ≥ 0.00（非电介质时置空） |
| 7 | 低谷时段用电量 | kWh | TOU 时段电表寄存器 | ≥ 0.00（非电介质时置空） |
| 8 | 实物消耗量 | kWh / m³ / t | 止码 − 起码 × 倍率 | ≥ 0.00，突增超 200% 触发告警 |
| 9 | 折标准煤能源量 | tce | 实物量 × GB/T 2589 系数 | ≥ 0.0000 |
| 10 | 采样频率 | min | 页面配置项 | 仅允许 15 / 30 / 60 三档 |

#### 【5】核心数学模型与算法框架

```math
Q_actual = ( Meter_end - Meter_start ) × Ratio        实物消耗量 =（止码 − 起码）× 倍率
E_tce = Q_actual × k_media                            折标煤量 = 实物量 × 介质折标系数
Q_peak_ratio = Q_peak / ( Q_tip + Q_peak + Q_flat + Q_valley ) × 100%
Rate_load = P_actual / P_rated × 100%                 负荷率
Alert_200 = ( Q_t - Q_{t-1} ) / Q_{t-1} > 200%        突增告警判定
```

**变量定义与取值约定：** `Meter_start / Meter_end` 为周期起止表底数；`Ratio` 为互感器变比倍率；`k_media` 为该介质折标准煤系数；`P_rated` 为设备额定功率；突增告警阈值 200% 为固定业务铁律。

#### 【6】展示、对标与判定口径

- **介质自适应铁律**：非电介质页面严禁出现任何峰平谷相关字样或图表元素。
- **对比口径**：非电介质右侧走势图必须叠加额定工艺基准线，以偏差量呈现而非主观评语。
- **单位口径**：电力以 kWh、水以 m³、蒸汽以 t、天然气以 m³、油以 L、液氮以 m³ 为统一实物单位，折标统一为 tce。
- **采样口径**：15 分钟为默认采样频率；历史区间查询走日结库，实时曲线走时序库。

#### 【7】边界条件、异常处理与防错规则

> ⚠️ 【研发设计红线与强约束校验】
> - 遥测心跳超 5 秒未响应：触发 `E_IO_MQTT_TIMEOUT`，图表展示最近一次缓存读数并打"数据延迟"微标签。
> - 边缘一体机断网：触发 `E_IO_GATEWAY_OFFLINE`，启动本地断点续传，恢复后自动补传，补传数据标注为"补传"。
> - 实物消耗量突增超 200%：触发告警中心事件并在卡片红框高亮，但**不得阻断数据入库**。
> - 未接入单位：路径置灰禁用，点击无响应且不弹出任何解释文案。
> - 除零兜底：占比类图表分母为 0 时显示 `--`，严禁 NaN。

#### 【8】QA 自动化验收准则（Gherkin BDD）

```gherkin
Feature: 用能在线监测介质自适应联动
  Scenario: 非电介质的图表100%替换
    Given 用户在顶部介质卡片组中选中"外购蒸汽"
    When 页面完成一次联动刷新
    Then 中部容器不再出现任何尖峰平谷字样与图表元素
    And 左侧呈现蒸汽介质工序用量占比环形图
    And 右侧呈现逐时采样负荷走势与额定工艺基准线对比

  Scenario: 采集突增告警不阻断入库
    Given 某水表上一周期实物消耗量为 100 m³
    When 本周期上报实物消耗量为 350 m³（增幅 250%）
    Then 系统触发突增 200% 告警并在卡片红框高亮
    And 该条数据正常写入时序库，未被阻断

  Scenario: 未接入单位置灰禁用
    Given 组织树中存在尚未接入平台的园区单位
    When 用户尝试点击该单位节点
    Then 节点保持置灰状态且点击无响应
    And 页面不弹出任何解释性或说教性文案
```

### 4. 重点设备在线监测

#### 【1】定位与架构角色

- **功能定位**：对高耗能特种工艺设备的高频工况监控看板，按电力驱动与热力驱动两类介质自适应呈现核心指标，实现设备级能效最优。
- **承载角色**：设备保全工程师、P2 园区能碳专员。
- **页面路由**：`/monitor/energy/devices`。
- **上游依赖**：设备台账主数据、IoT 设备级遥测、工序白名单。
- **下游输出**：设备越限告警事件、设备负荷率环比数据。

#### 【2】业务场景与用户故事

- **业务场景**：全集团首批纳管的 32 台特高压变压器气相干燥罐、耐压试验台、立塔交联挤出机组等高耗能特种工艺设备的高频工况监控。
- **用户故事**：
  - As a **设备保全工程师**，
  - I want **在设备监控看板中按电力驱动或热力驱动分类查看 32 台重点设备的运行负荷、功率因数或蒸汽流量**，
  - So that **我能预防高耗能设备待机空载浪费，实现设备级能效最优**。

#### 【3】功能规格与交互契约

- **左侧设备拓扑导航树**：集成 4 级组织树；9 家未联网单位置灰禁用，设备数标注为 `(0)`；节点前置介质语义图标（电力设备前置闪电、热力设备前置火焰），剥离文字胶囊。
- **顶部设置**：设备类型切片 Tab（全部 / 电力 23 台 / 热力 9 台）与搜索框。
- **右侧工况看板（100% 智能自适应）**：
  - 主卡片标题纯粹去噪：仅保留前置图标与设备标准名称（如 `1# 1000kV 级气相真空干燥罐组`），剥离编码与冗余路径。
  - **电力设备自适应呈现**：核心指标为实时有功功率 (kW)、当月用电量 (kWh)、当日用电量 (kWh)、负荷率 (%)、功率因数；图表为 15 分钟连续负荷曲线与峰平谷占比环形图。
  - **热力设备自适应呈现**：核心指标为瞬时蒸汽流量 (t/h)、当月蒸汽消耗量 (t)、当日蒸汽消耗量 (t)、供汽管道压力 (MPa)、温度 (°C)；图表为瞬时流量走势与逐时蒸汽消耗柱状图。

**树结构规范**：设备监测左侧结构树按【企业 → 设备】两级展开（用能监测左侧结构树按【园区 → 企业】两级展开），设备节点前置语义图标，未接入单位字体置灰禁用。

#### 【4】页面字段字典与数据契约

| 序号 | 字段中文名称 | 数据类型 | 工程单位 | 适用设备类型 | 说明 |
|:---|:---|:---|:---|:---|:---|
| 1 | 设备唯一编码 | String | — | 电力/热力 | 唯一主键，设备台账下发 |
| 2 | 设备标准名称 | String | — | 电力/热力 | 非空，仅展示标准名称不含冗余路径 |
| 3 | 电压 | Decimal | V | 电力 | 三相电压（实时点位） |
| 4 | 电流 | Decimal | A | 电力 | 三相电流 |
| 5 | 总有功功率 | Decimal | kW | 电力 | 实时有功功率 |
| 6 | 功率因数 | Decimal | cosφ | 电力 | 越限阈值 0.90，低于即告警 |
| 7 | 正向有功电能 | Decimal | kWh | 电力 | 累计电能 |
| 8 | 反向有功电能 | Decimal | kWh | 电力 | 反向累计 |
| 9 | 正向无功电能 | Decimal | kvarh | 电力 | 累计无功 |
| 10 | 反向无功电能 | Decimal | kvarh | 电力 | 反向累计 |
| 11 | 水压 | Decimal | MPa | 水务 | 供水压力 |
| 12 | 累计流量 | Decimal | m³ | 水/天然气 | 累计水量或标况累计流量 |
| 13 | 瞬时流量 | Decimal | m³/h | 水 | 瞬时流量 |
| 14 | 瞬时蒸汽流量 | Decimal | t/h | 热力 | 涡街/孔板流量计温压补偿积算 |
| 15 | 蒸汽消耗量 | Decimal | t | 热力 | 瞬时流量时间积分累加量 |
| 16 | 供汽管道工作压力 | Decimal | MPa | 热力 | 压力变送器 4-20mA 实时遥测 |

#### 【5】核心数学模型与算法框架

```math
P_active = √3 × U × I × cosφ / 1s采样                     实时有功功率
cosφ = P / S                                           功率因数 = 有功 / 视在功率
Load = ( P_actual / P_rated ) × 100%                   设备负荷率
Load_MoM = ( Load_t - Load_{t-1} ) / Load_{t-1}        负荷率环比变动
Q_steam = ∫ F_instant dt                                蒸汽消耗量 = 瞬时流量时间积分
```

**变量定义与取值约定：** `P_rated` 为设备铭牌额定功率；`F_instant` 为瞬时蒸汽流量；告警阈值：负荷率超 120%、功率因数低于 0.90 触发越限。

#### 【6】展示、对标与判定口径

- **客观中立准则**：工况对比统一使用时序"环比"（如 `负荷率环比 +1.8%`），严禁出现主观评价文字（如"电能品质优良"等）。原"管道工作压力"统一标准化更名为【蒸汽消耗量】。
- **设备类型口径**：电力驱动 23 台、热力用能 9 台，合计 32 台，为固定纳管范围，未纳管设备不参与统计。
- **负荷率三色判定**：≤100% 正常，100%~120% 关注，>120% 越限告警。

#### 【7】边界条件、异常处理与防错规则

> ⚠️ 【研发设计红线与强约束校验】
> - 越限（负荷率超 120%、功率因数低于 0.90 等）触发告警中心事件并红框高亮对应设备卡片。
> - 9 家未联网单位设备数标注为 `(0)`，节点置灰禁用。
> - 实时刷新：实时点位按 1s~5s 轮询刷新【待确认】，历史区间查询走日结库。
> - 设备离线：卡片显示"设备离线"状态徽章并保留最后一次有效读数，不阻断页面其余设备渲染。

#### 【8】QA 自动化验收准则（Gherkin BDD）

```gherkin
Feature: 重点设备在线监测介质自适应
  Scenario: 电力与热力设备指标自适应
    Given 设备树中同时存在电力驱动设备与热力用能设备
    When 用户选中一台电力驱动设备
    Then 核心指标区展示实时有功功率、当月用电量、当日用电量、负荷率与功率因数
    And 图表区展示 15 分钟连续负荷曲线与峰平谷占比环形图
    When 用户改选一台热力用能设备
    Then 核心指标区改为展示瞬时蒸汽流量、当月蒸汽消耗量、当日蒸汽消耗量、供汽管道压力与温度
    And 不再出现峰平谷相关字样

  Scenario: 设备越限告警联动
    Given 某电力设备实时负荷率为 128%
    When 系统完成一次 5 秒轮询刷新
    Then 该设备卡片红框高亮
    And 告警中心新增一条设备越限事件
    And 页面文案使用"负荷率环比 +X%"表达，不含主观评语
```

### 5. 工业微电网监测

#### 【1】定位与架构角色

- **功能定位**：园区级源网荷储一体化运行的实时监测与工况分析模块，支撑微电网削峰填谷与绿电消纳优化。
- **承载角色**：P2 园区能碳专员（微电网调度视角）、设备保全工程师。
- **页面路由**：`/monitor/energy/microgrid`；子页 `/power`、`/electricity`、`/green`。
- **上游依赖**：工业微电网监测设备遥测、储能 BMS、光伏逆变器、能源价格管理分时电价。
- **下游输出**：移峰填谷调度依据、绿电消纳统计、碳排监测绿电抵扣数据。

#### 【2】业务场景与用户故事

- **业务场景**：园区微电网运行工况的连续监视，覆盖光伏发电、储能充放、市电负荷与热力设备蒸汽消耗，支撑谷充峰放执行与绿电消纳率提升。
- **用户故事**：
  - As a **园区能碳专员 (Persona P2)**，
  - I want **在微电网监测页按企业展开设备树，查看光伏发电功率、储能 SOC 与充放功率、市电负荷及热力设备蒸汽消耗的实时工况与环比**，
  - So that **我能优化储能充放策略，提升绿电消纳率并降低尖峰电费**。

#### 【3】功能规格与交互契约

**功能交互规则：**

- **拓扑树规范**：左侧展示【企业 ➔ 设备】（全量纳入 23 台电力驱动设备与 9 台热力用能设备），设备节点前置语义图标，彻底剥离末尾冗余胶囊徽章；未接入单位字体置灰禁用。
- **核心自适应机制**：选中电力设备自动呈现有功功率、累计电量、功率因数与负荷率（环比维度）；选中热力设备自动呈现瞬时蒸汽流量、蒸汽消耗量、供汽压力与供汽温度。
- **客观中立准则**：工况对比统一使用时序"环比"（如负荷率环比 +1.8%），严禁出现主观评价文字（如"电能品质优良"等）。原"管道工作压力"统一标准化更名为【蒸汽消耗量】。
- **子模块划分**：`4.1 功率`、`4.2 电量`、`4.3 绿电` 三个子页分别承载功率流、电量结算与绿电消纳专题视图。

**补充交互规则：**

- **设备树**：支持按企业展开/收起、关键词搜索；设备节点前缀语义图标（电力设备 / 热力设备）。
- **实时刷新**：实时点位按 1s~5s 轮询刷新【待确认】，历史区间查询走日结库。
- **告警联动**：越限（负荷率超 120%、功率因数低于 0.90 等）触发告警中心事件并红框高亮对应设备卡片。
- **环比表达**：工况对比统一使用时序"环比"，严禁主观评价文字（客观中立原则）。

#### 【4】页面字段字典与数据契约

| 序号 | 字段中文名称 | 数据类型 | 工程单位 | 适用设备类型 | 计算模型/来源 |
|:---|:---|:---|:---|:---|:---|
| 1 | 实时有功功率 | Decimal | kW | 电力设备 | $P = √3 × U × I × cosφ$，1s 采集 |
| 2 | 累计用电量 | Decimal | kWh | 电力设备 | 电能表底数累加，每日 0 点清零日累计 |
| 3 | 运行功率因数 | Decimal | cosφ | 电力设备 | $cosφ = P / S$（有功功率 / 视在功率） |
| 4 | 设备负荷率 | Decimal | % | 电力/热力 | $Load = (P_{actual} / P_{rated}) × 100%$ |
| 5 | 负荷率环比变动 | String | % | 电力/热力 | $MoM = (Load_t - Load_{t-1}) / Load_{t-1}$ |
| 6 | 瞬时蒸汽流量 | Decimal | t/h | 热力设备 | 涡街/孔板流量计温度压力补偿积算 |
| 7 | 蒸汽消耗量 | Decimal | t | 热力设备 | 瞬时流量时间积分累加量 |
| 8 | 供汽管道工作压力 | Decimal | MPa | 热力设备 | 压力变送器 4-20mA 实时遥测 |
| 9 | 光伏发电功率 | Decimal | kW | 光伏 | 逆变器直流侧/交流侧遥测 |
| 10 | 储能 SOC 值 | Decimal | % | 储能 | BMS 上送，取值 0~100 |
| 11 | 储能充放电功率 | Decimal | kW | 储能 | 正值充电 / 负值放电 |
| 12 | 绿电消纳率 | Decimal | % | 光伏 | 自发自用量 / 光伏发电量 × 100% |

#### 【5】核心数学模型与算法框架

```math
P_active = √3 × U × I × cosφ / 1s采集               实时有功功率
Load = ( P_actual / P_rated ) × 100%                 设备负荷率
Load_MoM = ( Load_t - Load_{t-1} ) / Load_{t-1}      负荷率环比变动
R_green = E_self_use / E_pv_gen × 100%               绿电消纳率
Q_steam = Σ ( F_instant × Δt )                       蒸汽消耗量时间积分
SOC_t = SOC_0 + ∫ ( P_charge × η_c ) dt / Cap_rated  荷电状态积分模型
```

**变量定义与取值约定：** `E_self_use` 为光伏自发自用电量；`E_pv_gen` 为光伏总发电量；`η_c` 为充电效率；`Cap_rated` 为储能额定容量。

#### 【6】展示、对标与判定口径

- **对比口径**：统一使用环比（MoM），不使用同比，避免季节性光照差异干扰判断。
- **绿电消纳口径**：绿电消纳率仅统计物理可溯源的自发自用量，不含绿证核销的等效量。
- **时段口径**：谷充峰放执行时段严格对齐能源价格管理模块最新生效的分时电价版本。

#### 【7】边界条件、异常处理与防错规则

> ⚠️ 【研发设计红线与强约束校验】
> - 储能 SOC 越界（<5% 或 >95%）触发告警并在卡片标注，不做自动干预控制。
> - 光伏夜间无出力：曲线自然归零，不显示"设备异常"等误判文案。
> - 实时点位超时：触发 `E_IO_MQTT_TIMEOUT`，展示缓存读数并打"数据延迟"微标签。
> - 设备未接入：节点置灰禁用，无解释性文案。

#### 【8】QA 自动化验收准则（Gherkin BDD）

```gherkin
Feature: 工业微电网监测自适应工况
  Scenario: 电力与热力设备自适应呈现
    Given 微电网设备树已纳入 23 台电力驱动设备与 9 台热力用能设备
    When 用户选中一台电力驱动设备
    Then 呈现有功功率、累计电量、功率因数与负荷率（环比维度）
    When 用户选中一台热力用能设备
    Then 呈现瞬时蒸汽流量、蒸汽消耗量、供汽压力与供汽温度

  Scenario: 客观中立文案纯洁度
    Given 页面已完成一次设备工况刷新
    When 对页面全部文案执行主观定性词正则扫描
    Then 不出现"电能品质优良""运行欠佳""表现优异"等定性词汇
    And 工况对比统一以"环比 +X%"形式表达
```

### 6. 能源碳排放监测

#### 【1】定位与架构角色

- **功能定位**：依据温室气体核算体系标准，按日/按月核算全厂化石能源直接燃烧与外购电力热力的二氧化碳排放量与强度走势，是碳排报表与 CBAM 申报的底数来源。
- **承载角色**：园区碳资产核算员 (P4)、P2 园区能碳专员。
- **页面路由**：`/monitor/carbon/emission`。
- **上游依赖**：用能在线监测介质消耗量、碳排放因子库（电网因子、燃料因子）、绿电交易凭证。
- **下游输出**：碳排报表、CBAM 申报底数、零碳工厂自评估温室气体维度数据。

#### 【2】业务场景与用户故事

- **业务场景**：依据温室气体核算体系标准，按日/按月核算全厂化石能源直接燃烧与外购电力热力的二氧化碳排放量与强度走势。
- **用户故事**：
  - As a **园区碳资产核算员 (Persona P4)**，
  - I want **实时掌握企业范围一与范围二碳排放量、万元产值碳排强度**，
  - So that **我能为集团减排规划与应对地方发改委碳履约提供合规依据**。

#### 【3】功能规格与交互契约

- **范围一与范围二双轴堆叠面积图**：Scope 1（直接排放：天然气、柴油、汽油燃烧）；Scope 2（间接排放：网购电力、外购蒸汽）。两范围以堆叠面积呈现，游标同步读取两层数值。
- **碳排放强度 KPI 卡片**：万元产值碳排放强度 (tCO2/万元)、单位产品碳排放强度 (tCO2/单位产品)。
- **绿电抵扣对比区**：输出抵扣前 / 抵扣后双柱对比，明确展示绿电占比与抵扣量。
- **因子版本标注**：图表底部常驻显示本次核算所用排放因子版本号与生效日期，支持点击查看因子来源。

#### 【4】页面字段字典与数据契约

| 序号 | 字段中文名称 | 数据类型 | 工程单位 | 核算来源与约束规则 |
|:---|:---|:---|:---|:---|
| 1 | 化石燃料燃烧排放 | Decimal | tCO2e | $Σ(燃料消耗量 × 低位热值 × 碳含量 × 氧化率 × 44/12)$ |
| 2 | 购入电力间接排放 | Decimal | tCO2e | 外购电量 × 区域电网排放因子 |
| 3 | 购入热力间接排放 | Decimal | tCO2e | 外购蒸汽量 × 热力排放因子 |
| 4 | 总碳排放量 | Decimal | tCO2e | Scope 1 + Scope 2，≥ 0 |
| 5 | 万元产值碳排强度 | Decimal | tCO2e/万元 | 分母产值为 0 时显示 `--` |
| 6 | 单位产品碳排强度 | Decimal | tCO2e/单位 | 分母产量为 0 时显示 `--` |
| 7 | 绿电抵扣量 | Decimal | tCO2e | 绿电消纳量 × 电网排放因子 |
| 8 | 抵扣后净排放量 | Decimal | tCO2e | 总排放量 − 绿电抵扣量 |
| 9 | 排放因子版本号 | String | — | 因子库当前生效版本，过期因子拦截 |
| 10 | 核算口径标识 | Enum | — | 取值 `Scope 1` / `Scope 2` / `合计` |

#### 【5】核心数学模型与算法框架

```math
C_scope1 = Σ ( FC_i × NCV_i × CC_i × OF_i × 44/12 )      化石燃料燃烧直接排放
C_scope2 = Q_grid × EF_grid + Q_heat × EF_heat          外购电力与热力间接排放
C_total = C_scope1 + C_scope2                            总碳排放量
I_output = C_total / G_output × 10000                    万元产值碳排强度
C_net = C_total - E_green × EF_grid                      绿电抵扣后净排放量
```

**变量定义与取值约定：** `FC_i` 为第 i 种燃料消耗量；`NCV_i` 为低位热值；`CC_i` 为单位热值含碳量；`OF_i` 为碳氧化率；`EF_grid` 为区域电网排放因子（tCO2/MWh）；`EF_heat` 为外购热力排放因子；`E_green` 为绿电消纳量。

#### 【6】展示、对标与判定口径

- **核算口径**：严格区分 Scope 1 与 Scope 2，不得合并为单一数值对外发布。
- **因子口径**：排放因子取因子库当前生效版本，过期因子触发 `E_VAL_FACTOR_EXPIRED` 拦截。
- **抵扣口径**：绿电抵扣按具备物理可溯源条件的消纳量核算，绿证核销的等效量单独列示不混入。
- **强度口径**：万元产值碳排强度分母为当期产品产值（万元），与单位产值能耗口径保持一致。

#### 【7】边界条件、异常处理与防错规则

> ⚠️ 【研发设计红线与强约束校验】
> - 排放因子过期：触发 `E_VAL_FACTOR_EXPIRED`，图表底部标注"因子待升级"并保留历史版本可查。
> - 分母产值为 0：强度指标显示 `--`，严禁 NaN 或白屏。
> - 绿电抵扣量大于总排放量：按 0 兜底并标注"抵扣量异常，待核对凭证"。
> - 数据修复：已关账月度的碳排放数据禁止直接修改，须走特批反冲流程。

#### 【8】QA 自动化验收准则（Gherkin BDD）

```gherkin
Feature: 能源碳排放监测双范围核算
  Scenario: 范围一与范围二独立核算
    Given 园区当月已录入天然气、柴油消耗量及外购电量、外购蒸汽量
    When 系统渲染碳排放双轴堆叠面积图
    Then Scope 1 与 Scope 2 分别独立成层展示
    And 总碳排放量等于两者之和
    And 页面不将两范围合并为单一数值对外发布

  Scenario: 绿电抵扣核算
    Given 园区当月绿电消纳量具备物理可溯源凭证
    When 系统测算抵扣后净排放量
    Then 抵扣后净排放量 = 总排放量 − 绿电消纳量 × 电网排放因子
    And 当抵扣量大于总排放量时按 0 兜底并标注待核对凭证

  Scenario: 因子过期拦截
    Given 某排放因子条目已超出 effective_to 有效期
    When 系统尝试使用该因子完成碳排核算
    Then 拦截核算并返回 E_VAL_FACTOR_EXPIRED
    And 图表底部标注"因子待升级"，历史版本仍可查询
```

---

## 三、能耗能效分析

### 1. 用能结构分析

#### 【1】定位与架构角色

- **功能定位**：全集团能源消费介质结构占比与历史推移结构分析，支撑"以电代气、以绿代灰"的能源清洁化替代决策。
- **承载角色**：P2 园区能碳专员、能耗分析专家。
- **页面路由**：`/monitor/analysis/structure`。
- **上游依赖**：用能在线监测介质消耗数据、折标系数版本库、组织架构四级维度。
- **下游输出**：能源替代方案依据、零碳工厂自评估能源利用维度数据。

#### 【2】业务场景与用户故事

- **业务场景**：全集团各园区在电力、天然气、工业蒸汽、柴油等不同能源介质上的当量消费占比与推移结构分析。
- **用户故事**：
  - As a **能耗分析专家**，
  - I want **穿透分析各生产基地的能源消费结构占比与历史月度推移**，
  - So that **我能制定以电代气、以绿代灰的能源清洁化替代方案**。

#### 【3】功能规格与交互契约

- **全域能源消费圆环图**：展示电力、蒸汽、天然气等按折标煤当量的占比分布。
- **月度用能结构推移堆叠柱状图**：按月份展示各介质消费推移，鼠标悬停展示各分项 tce。
- **车间能耗横向对比柱状图**：客观呈现各生产车间综合能耗排序。
- **维度选择器**：组织（集团 / 产业 / 二级公司 / 车间）+ 时间（月 / 年 / 区间）；上级变更逐级重置下级到首项。
- **口径切换**：支持"当量值 / 等价值"折标口径切换，切换后全页图表同步重算并标注当前口径。

#### 【4】页面字段字典与数据契约

| 序号 | 字段中文名称 | 数据类型 | 工程单位 | 计算模型/来源 |
|:---|:---|:---|:---|:---|
| 1 | 介质实物消费量 | Decimal | kWh / m³ / t | 用能在线监测按介质汇总 |
| 2 | 折标准煤当量值 | Decimal | tce | 实物量 × GB/T 2589 当量折标系数 |
| 3 | 折标准煤等价值 | Decimal | tce | 实物量 × GB/T 2589 等价折标系数 |
| 4 | 介质折标占比 | Decimal | % | 该介质折标量 / 折标总量 × 100% |
| 5 | 结构推移量 | Decimal | tce | 按月份分组的各介质折标量 |
| 6 | 车间综合能耗排序 | Integer | 名次 | 按折标总量降序，同值并列 |
| 7 | 折标口径标识 | Enum | — | 当量值 / 等价值 |

#### 【5】核心数学模型与算法框架

```math
E_tce_j = Q_j × k_j                                     介质折标煤量（当量或等价口径）
R_j = E_tce_j / Σ ( E_tce_n ) × 100%                    介质折标占比
E_shift_m = Σ_j ( E_tce_j,m )                           第 m 月结构推移总量
Rank_ws = RANK_DESC( E_tce_ws )                         车间能耗排名（降序）
```

**变量定义与取值约定：** `k_j` 为该介质折标系数（当量值 / 等价值两套，取自折标系数管理模块当前生效版本）；占比之和须配平至 100.0%。

#### 【6】展示、对标与判定口径

- **占比口径**：圆环图与堆叠图占比之和强制配平至 100.0%，浮动超过 ±0.1% 触发自检提示。
- **口径一致性**：同一页面内所有图表必须使用同一折标口径，禁止混用当量值与等价值。
- **排序口径**：车间能耗横向对比仅展示客观排序，不标注"先进""落后"等定性标签。

#### 【7】边界条件、异常处理与防错规则

> ⚠️ 【研发设计红线与强约束校验】
> - 折标口径标识缺失：页面禁止渲染，强制先选定口径。
> - 某介质无消耗数据：该切片置为 0 并保留图例，不隐藏图例以免误导结构占比。
> - 折标系数版本过期：触发 `E_VAL_FACTOR_EXPIRED`，图表顶部标注"系数待升级"。
> - 除零兜底：折标总量为 0 时全部占比显示 `--`。

#### 【8】QA 自动化验收准则（Gherkin BDD）

```gherkin
Feature: 用能结构分析口径一致性
  Scenario: 占比配平自检
    Given 园区当月已录入电力、蒸汽、天然气、水等介质实物量
    When 系统渲染全域能源消费圆环图
    Then 各介质折标占比之和等于 100.0%
    And 偏差超过 ±0.1% 时触发配平自检提示

  Scenario: 折标口径切换全页联动
    Given 页面当前折标口径为"当量值"
    When 用户切换口径为"等价值"
    Then 圆环图、推移堆叠图与车间对比图同步重算
    And 页面统一标注当前口径为"等价值"
    And 同一页面内不同图表不出现口径混用
```

### 2. 能源成本分析

#### 【1】定位与架构角色

- **功能定位**：电度电费、基本电费、力调电费、天然气费、蒸汽采购费的构成分析与移峰填谷效益模拟，支撑用能成本压降。
- **承载角色**：P2 园区能碳专员、园区财务兼能碳核算专员。
- **页面路由**：`/monitor/analysis/cost`。
- **上游依赖**：能源价格管理分时电价版本、用能在线监测分时电量、基本电费计费方式配置。
- **下游输出**：成本报表、移峰填谷调度建议、储能充放策略依据。

#### 【2】业务场景与用户故事

- **业务场景**：分析电度电费、基本电费、力调电费、天然气费、蒸汽采购费支出，评估分时峰谷价差套利成效与移峰填谷节约潜力。
- **用户故事**：
  - As a **园区财务兼能碳核算专员**，
  - I want **测算各生产车间分时尖峰平谷电费支出与力调电费奖惩**，
  - So that **优化生产排班与储能充放策略，压降综合用能成本**。

#### 【3】功能规格与交互契约

- **成本总览卡片**：综合能源总费用 (万元)、度电平均成本 (元/kWh)、尖峰电费占比 (%)
- **分时费用对比柱状图**：直观展示尖、峰、平、谷各时段费用。
- **移峰填谷效益模拟器**：用户输入预计转移负荷比例，系统自动测算年化电费节约额。
- **力调电费预警**：功率因数低于考核值 0.90 时预警提示。
- **单价版本提示**：页面右上角常驻显示当前生效的能源价格版本与生效日期。

#### 【4】页面字段字典与数据契约

| 序号 | 字段中文名称 | 数据类型 | 工程单位 | 计算模型/来源 |
|:---|:---|:---|:---|:---|
| 1 | 尖峰时段电费 | Decimal | 元 | $Q_尖 × P_尖$（高电价时段） |
| 2 | 高峰时段电费 | Decimal | 元 | $Q_峰 × P_峰$ |
| 3 | 平时段电费 | Decimal | 元 | $Q_平 × P_平$ |
| 4 | 低谷时段电费 | Decimal | 元 | $Q_谷 × P_谷$（低电价谷段） |
| 5 | 基本电费 | Decimal | 元 | 按变压器容量（元/kVA·月）或最大需量（元/kW·月） |
| 6 | 功率因数调整电费 | Decimal | 元 | 依据国家电力力率调整系数表计算奖惩金额 |
| 7 | 总用电成本 | Decimal | 万元 | $Σ 分时电费 + 基本电费 ± 力调电费$ |
| 8 | 综合度电综合单价 | Decimal | 元/kWh | 总用能费用 / 总用能实物量 |
| 9 | 非电介质成本 | Decimal | 万元 | 各介质用量 × 现行生效单价 |
| 10 | 移峰填谷年化节约额 | Decimal | 万元 | 模拟器按转移比例测算 |

#### 【5】核心数学模型与算法框架

```math
Cost_tou = Σ ( Q_seg × P_seg )                          分时电度电费
Cost_basic = C_capacity × P_cap   或  MD × P_md          基本电费（容量法制或需量法制）
Cost_total = Cost_tou + Cost_basic ± Cost_pf + Σ Cost_media
Cost_pf = f( cosφ ) × Cost_tou                          功率因数调整电费（奖惩）
Unit_price = Cost_total / Σ Q_media                     综合度电综合单价
Save_annual = Q_shift × ( P_peak - P_valley ) × 12       移峰填谷年化节约额
```

**变量定义与取值约定：** `Q_seg` 与 `P_seg` 分别为各时段电量与对应电价；`C_capacity` 为变压器容量；`MD` 为最大需量；`Cost_pf` 依据国家电力力率调整系数表，功率因数 0.90 为不奖不罚考核点；`Q_shift` 为模拟转移负荷量。

#### 【6】展示、对标与判定口径

- **单价口径**：所有单价取自能源价格管理模块**最新生效版本**，跨期价差调整【待补充】。
- **基本电费口径**：计费方式（按容量 or 按最大需量）由配置决定，模拟器须沿用同一口径。
- **力调口径**：功率因数考核基准为 0.90；高于 0.90 为奖励（负值费用），低于为罚金。
- **口径留痕**：费用测算结果可下钻查看所用电价版本与时段划分。

#### 【7】边界条件、异常处理与防错规则

> ⚠️ 【研发设计红线与强约束校验】
> - 电价为 0 或未配置：禁止测算，页面提示"待配置当期能源价格"，不输出 0 元结果。
> - 分时电量与总电量不匹配：按总电量为准，分时按比例归一并标注"分时数据待核对"。
> - 除零兜底：总用能实物量为 0 时综合度电单价显示 `--`。
> - 模拟器输入非法：转移比例超出 0~100% 时输入框即时拦截并阻断测算。

#### 【8】QA 自动化验收准则（Gherkin BDD）

```gherkin
Feature: 能源成本分析与移峰填谷模拟
  Scenario: 电费构成完整核算
    Given 园区已配置当期生效的尖峰平谷电价与基本电费计费方式
    When 系统核算当月能源成本
    Then 总用电成本 = 尖峰电费 + 高峰电费 + 平时段电费 + 低谷电费 + 基本电费 ± 功率因数调整电费
    And 综合度电综合单价 = 总用能费用 / 总用能实物量

  Scenario: 移峰填谷模拟器输入校验
    Given 用户打开移峰填谷效益模拟器
    When 输入预计转移负荷比例为 130%
    Then 输入框即时拦截并阻断测算
    And 页面提示转移比例须在 0% 至 100% 之间

  Scenario: 力调电费预警
    Given 园区当月平均功率因数为 0.86
    When 系统核算功率因数调整电费
    Then 页面以预警标识提示力调电费罚金
    And 测算结果沿用国家电力力率调整系数表
```

### 3. 单位产品能耗

#### 【1】定位与架构角色

- **功能定位**：变压器、电线电缆两大核心制造主业的单位产品综合能耗与单位电耗核算与权威基准对标。
- **承载角色**：制造车间主任、P2 园区能碳专员。
- **页面路由**：`/monitor/analysis/unit-product`。
- **上游依赖**：ERP 物料主数据、MES 报工质检入库数据、车间能源分摊台账、基准管理国家准入先进值。
- **下游输出**：单耗报表、对标管理排名、零碳工厂自评估产品生态维度数据。

#### 【2】业务场景与用户故事

- **业务场景**：变压器、电线电缆两大核心制造主业的单位产品综合能耗与单位电耗核算与权威基准对标。
- **用户故事**：
  - As a **制造车间主任**，
  - I want **依据本车间变压器额定容量（万 kVA）或线缆长度（km）核算单台产品单耗，与行业先进基准对比**，
  - So that **我能掌握生产工艺能效水平，推进技改升级**。

#### 【3】功能规格与交互契约

**核心硬红线 1：分产业单耗物理量绝对隔离模型**

- 变压器产业（沈变、衡变、新变）：分母统一采用额定容量 `万kVA`（超特高压可折为 MVA），核算指标为**单位产品综合能耗 (tce/万kVA)**、**单位产品电耗 (kWh/万kVA)**、**单位产品蒸汽消耗 (t/万kVA)**。
- 电线电缆产业（鲁缆、新缆、德缆）：分母统一采用产品长度 `km`（或截面标称 `万km·mm²`），核算指标为**单位产品综合能耗 (tce/km)**、**单位产品电耗 (kWh/km)**。
- **隔离铁律**：两类产业单耗在数据库结构、底层 API 响应、页面表格及导出文件中绝对禁止混编在同一统计列中，禁止跨产业直接对比。

**核心硬红线 2：除零安全防御机制**：当统计周期内产量 = 0 时，前端与后端单耗统一安全兜底显示为 `--`，严禁抛出 `NaN`、`Infinity` 或空指针异常。

**核心硬红线 3：10 家无工序单位精准判空**：当切换至沈变智慧能源、印能公司、衡变南京电研、衡变上开、衡变柯贝尔、新变智慧能源、新变银利电气、鲁缆智缆、鲁缆昭和、鲁缆曙光等 10 家无工序直属单位时，单耗工序业务区整行单行干练输出：`暂无相关工序！`

**展示与交互规则：**

- **维度选择**：组织（集团 / 产业 / 二级公司 / 车间）+ 产品型号 + 统计周期。
- **展示内容**：单位产品综合能耗趋势曲线、同比/环比变动率、与准入基准偏差。
- **纵向对比原则**：各基地与车间仅与自身历史对比，严禁跨产业/跨厂横向拉踩。

#### 【4】页面字段字典与数据契约

| 序号 | 字段中文名称 | 数据类型 | 工程单位 | 计算规则与防错逻辑 |
|:---|:---|:---|:---|:---|
| 1 | 产品型号编码 | String | — | ERP 物料主数据唯一编码 |
| 2 | 所属产业分类 | Enum | 变压器/线缆 | 严格决定分母物理量量纲 |
| 3 | 当期合格品产量 | Decimal | kVA 或 km·mm² | MES 报工质检入库总量，若为 0 单耗置 `--` |
| 4 | 当期消耗总标煤量 | Decimal | tce | 车间各能源介质按工序分摊折标煤累加 |
| 5 | 单位产品综合能耗 | Decimal | tce/kVA 或 tce/km·mm² | $period\_energy\_tce / period\_output$ |
| 6 | 同比变动率 | Decimal | % | (本期单耗 − 去年同期) / 去年同期 × 100% |
| 7 | 环比变动率 | Decimal | % | (本期单耗 − 上月单耗) / 上月单耗 × 100% |
| 8 | 与准入基准偏差 | Decimal | tce/单位 | 本期单耗 − 国家准入先进值 |

#### 【5】核心数学模型与算法框架

```math
e_unit = E_period / M_period                        单位产品综合能耗
q_unit = Q_period / M_period                        单位产品电耗
MoM = ( e_t - e_{t-1} ) / e_{t-1} × 100%            环比变动率
YoY = ( e_t - e_{t-12} ) / e_{t-12} × 100%          同比变动率
Gap = e_unit - Benchmark_admission                  与准入基准偏差
Guard: M_period = 0 → display "--"                  除零安全兜底
```

**变量定义与取值约定：** `E_period` 为统计周期内该产品分摊的折标煤总量（tce）；`M_period` 为当期合格品产量（变压器：kVA 或万 kVA；线缆：km 或 km·mm²）；`Benchmark_admission` 为国家准入先进值。

#### 【6】展示、对标与判定口径

- **分母口径**：分母量纲由产业分类严格决定，变压器为 kVA 系，线缆为 km·mm² 系。
- **对比口径**：各基地与车间仅与自身历史对比，不跨产业、不跨厂横向拉踩。
- **基准口径**：叠加国家限额先进值与准入值参考线；距基准偏差以数值呈现。
- **状态判定**：按标杆值/基准值三色判定，点击指标进入二级详情。

#### 【7】边界条件、异常处理与防错规则

> ⚠️ 【研发设计红线与强约束校验】
> - 月度产量为 0：单耗显示 `--`，触发 `E_CALC_UNIT_DIV_ZERO_SOFT`；严禁 NaN 或白屏。
> - 产量录入负数：触发 `E_VAL_PROD_QTY_NEGATIVE`，前端红框拦截阻断提交。
> - 无工序单位：触发 `E_QM_WHITE_LIST_MISS`，整行输出"暂无相关工序！"。
> - 跨产业混算：数据库与 API 层面通过量纲字段强约束，禁止跨产业同列。
> - 锁账拦截：已关账月度的产量数据禁止修改，触发 `E_SYS_ENTRY_ALREADY_LOCKED`。

#### 【8】QA 自动化验收准则（Gherkin BDD）

```gherkin
Feature: 单位产品能耗分产业隔离核算
  Scenario: 极限除零边界防御
    Given 某车间当月变压器合格品产量录入为 0
    When 系统渲染单位产品综合能耗与单位产品电耗
    Then 两项单耗均安全显示为 "--"
    And 后台记录 E_CALC_UNIT_DIV_ZERO_SOFT
    And 页面不出现 NaN、Infinity 或白屏

  Scenario: 产量负数拦截
    Given 车间填报员在数据录入工作台录入产量
    When 输入数值为 -500 kVA
    Then 前端即时红框高亮并阻断提交
    And 返回 E_VAL_PROD_QTY_NEGATIVE

  Scenario: 无工序单位单行判空
    Given 组织树选中"鲁缆昭和"等 10 家无工序直属单位之一
    When 页面渲染单耗工序业务区
    Then 整行仅输出单行文本 "暂无相关工序！"
    And 不出现任何解释性长文案

  Scenario: 跨产业混算阻断
    Given 数据集中同时存在变压器产业与线缆产业单耗记录
    When 系统生成页面表格与 Excel 导出文件
    Then 两类产业单耗分列独立呈现
    And 不存在跨产业同一统计列或跨产业排名
```

### 4. 单位产值能耗

#### 【1】定位与架构角色

- **功能定位**：核算全集团及直属经营单位的"万元产值综合能耗（tce/万元）"与"万元产值电耗（kWh/万元）"，支撑发改委能耗双控考核。
- **承载角色**：集团能碳战略规划员、P2 园区能碳专员。
- **页面路由**：`/monitor/analysis/unit-output`。
- **上游依赖**：用能在线监测综合能耗、ERP 产值数据、国家限额先进值与准入值字典。
- **下游输出**：北极星指标"万元产值综合能耗下降率"、零碳工厂自评估、集团能耗双控上报数据。

#### 【2】业务场景与用户故事

- **业务场景**：核算全集团及直属经营单位的万元产值综合能耗与万元产值电耗，支撑发改委能耗双控考核。
- **用户故事**：
  - As a **集团能碳战略规划员**，
  - I want **分析历年各分子公司万元产值能耗推移与行业标杆基准偏差**，
  - So that **识别高产低耗标杆实体，推进节能降耗考核**。

#### 【3】功能规格与交互契约

- **万元产值能耗推移折线图**：展示近 36 个月连续走势，叠加国家限额先进值与准入值参考线。
- **6 大经营单位万元产值单耗柱状图**：客观展示各单位当期数值与行业基准偏差量。
- **单位切换**：支持 tce/万元 与 kgce/万元 单位切换，切换后全部图表与表格同步换算。
- **分产业视图**：支持按变压器产业、线缆产业分别查看产值能耗推移，避免产业差异干扰。

#### 【4】页面字段字典与数据契约

| 序号 | 字段中文名称 | 数据类型 | 工程单位 | 计算规则与防错逻辑 |
|:---|:---|:---|:---|:---|
| 1 | 综合能源消费量 | Decimal | tce | 组织层级汇总，≥ 0 |
| 2 | 工业总产值 | Decimal | 万元 | ERP 财务口径，含税/不含税口径须标注 |
| 3 | 工业增加值 | Decimal | 万元 | ERP 财务口径 |
| 4 | 万元产值综合能耗 | Decimal | tce/万元 | $E / G$，分母为 0 显示 `--` |
| 5 | 万元产值电耗 | Decimal | kWh/万元 | $Q_电 / G$，分母为 0 显示 `--` |
| 6 | 单位工业增加值能耗 | Decimal | tce/万元 | $E / G_{nva}$ |
| 7 | 与先进值偏差 | Decimal | tce/万元 | 实测值 − 国家限额先进值 |
| 8 | 与准入值偏差 | Decimal | tce/万元 | 实测值 − 国家限额准入值 |

#### 【5】核心数学模型与算法框架

```math
g = E / G                                           万元产值综合能耗
g_e = Q_elec / G                                    万元产值电耗
g_nva = E / G_nva                                   单位工业增加值能耗
Gap_adv = g - Limit_advanced                        与先进值偏差
Gap_adm = g - Limit_admission                       与准入值偏差
Decline_rate = ( g_current - g_base ) / g_base × 100%   万元产值综合能耗下降率
```

**变量定义与取值约定：** `G` 为当期工业总产值（万元）；`G_nva` 为工业增加值（万元）；`Limit_advanced` 与 `Limit_admission` 为国家限额先进值与准入值，取自基准管理模块；`g_base` 为基准年取值。

#### 【6】展示、对标与判定口径

- **产值口径**：明确标注含税/不含税与现价/可比价口径，同一视图内口径不可混用。
- **基准口径**：叠加国家限额先进值与准入值双参考线；达标判定以先进值为首选基准。
- **纵向对比原则**：各单位仅与自身历史对比及与国家级基准对比，不进行跨单位拉踩式排名表述。
- **推移口径**：36 个月推移中缺失月份保持断层，不插值。

#### 【7】边界条件、异常处理与防错规则

> ⚠️ 【研发设计红线与强约束校验】
> - 产值为 0 或未上报：单耗显示 `--`，卡片标注"产值数据待上报"。
> - 产值口径未标注：页面禁止渲染，强制先选定口径。
> - 国家限额值缺失：基准线不绘制，不以 0 代替。
> - 除零兜底：任意分母为 0 的场景统一安全显示 `--`。

#### 【8】QA 自动化验收准则（Gherkin BDD）

```gherkin
Feature: 单位产值能耗核算与双控对标
  Scenario: 万元产值能耗核算
    Given 集团已上报当期综合能源消费量与工业总产值
    When 系统核算万元产值综合能耗
    Then 计算结果等于 综合能源消费量 ÷ 工业总产值
    And 结果单位标注为 tce/万元

  Scenario: 产值缺失安全兜底
    Given 某经营单位当期工业总产值尚未上报
    When 页面渲染该单位的万元产值能耗卡片
    Then 指标值显示为 "--" 并标注"产值数据待上报"
    And 页面不出现 NaN 或 0 值冒充

  Scenario: 基准线绘制
    Given 国家限额先进值与准入值已配置
    When 渲染 36 个月万元产值能耗推移折线图
    Then 折线图叠加先进值与准入值两条参考线
    And 缺失月份保持断层不插值
```

### 5. 对标管理

#### 【1】定位与架构角色

- **功能定位**：引入【国家先进值】【国家准入值】【特变电工领跑线】三线对标体系，实现工厂、产线、产品、型号、生产计划 5 维度、6 指标的全景对标与红黑榜排名。
- **承载角色**：P1 集团决策层、P2 园区能碳专员。
- **页面路由**：`/monitor/analysis/benchmark`；子页 `/indicator`、`/horizontal`、`/vertical`、`/process`、`/baseline`。
- **上游依赖**：指标管控核算结果、单位产品/产值能耗、零碳工厂自评估得分、基准管理模块。
- **下游输出**：管理抓手清单、整改督办派单、零碳工厂星级评定输入。

#### 【2】业务场景与用户故事

- **业务场景**：集团季度对标分析场景，需在统一口径下横向比较各工厂与产线，识别达标情况并锁定最需改进的对象与指标。
- **用户故事**：
  - As a **P2 园区能碳专员**，
  - I want **在 5 个对标维度间切换并查看 6 项指标的达标状态、红黑榜排名与多指标明细表**，
  - So that **我能直接定位"抓哪个单位、抓哪个指标"，形成可执行的整改抓手**。

#### 【3】功能规格与交互契约

**对标维度与指标：**

- **5 个对标维度**：工厂（不同工厂横向对标）、产线（同/跨工厂产线对标）、产品种类、产品型号、生产计划（相同产品·不同时间批次对标，右侧切换为减碳趋势折线并锁定示例产品）；项目公司/在建单位置灰、不参与排名与达标统计。
- **6 项对标指标**：零碳综合得分 + 5 项关键指标（单位产品综合能耗、单位产值能耗、单位产品碳排放、绿电占比、单位产品碳足迹）。

**零碳关键对标指标基准（V1.4）：**

| 指标 | 零碳标杆 | 生成基准 |
|:---|:---|:---|
| 单位产品综合能耗 | 400 kgce/台 | 430 |
| 单位产值能耗 | 0.30 tce/万元 | 0.34 |
| 单位产品碳排放 | 900 kgCO2/台 | 980 |
| 绿电占比 | 60 %（越高越好） | 52 |
| 单位产品碳足迹 | 1000 kgCO2e/台 | 1080 |

**计算口径（`lib/benchmark.ts` 实现，供研发核对）：**

- **达标系数 achievement**：越低越好 = 标杆/实测；越高越好 = 实测/标杆；≥1 即达到或优于标杆。
- **距标杆差距 gapPct**：越低越好 = (实测−标杆)/标杆×100%；越高越好 = (标杆−实测)/标杆×100%。
- **单指标状态**：达标系数 ≥1.00 优秀；0.85~1.00 正常；<0.85 异常。
- **零碳综合得分（0~100）**：对 5 项指标各取 $min(1.15, 达标系数)$ 后求平均，再 ×86，夹逼到 [45, 99]。
- **综合得分三色阈值**：≥90 优秀（绿）；78~89 正常（黄）；<78 异常（红）。

**页面区块与联动：**

- **总览 5 卡**：恒定展示全部 5 项指标（不随所选指标变化），每卡含状态徽章、超大数值、标杆值、"已达标 / 差 N%"与达标度进度条（标杆刻度竖线固定 83.3% 处）。
- **宏观概要 4 卡**：平均零碳得分、达到零碳标杆（达标 = 综合得分 ≥90）实体数/总数、标杆对象（得分最高实体）、管理抓手（得分最低实体 + 其 gapPct 最大的指标，直接点名"抓什么"）。
- **对标红黑榜**：横向条形排名，score 降序、越低越好升序、越高越好降序；前 3 名序号徽章金/银/铜，其余中性灰；条形比例尺 = $min(100, achievement/1.2×100)%$，标杆竖线固定 1/1.2 处。
- **趋势/结构**：生产计划维度（temporal）且非 score 时显示"相同产品·减碳趋势"折线（实测 + 零碳标杆恒定线）；其他情况显示"综合得分分布"折线（实测 + 标杆线 90）。
- **多指标对标明细表**：行 = 当前维度全部实体（固定按综合得分降序，与红黑榜指标排序解耦）；列 = 排名、实体、综合得分、5 项关键指标；每行 gapPct 最大的指标单元格红底高亮（管理抓手）。
- **联动**：维度/指标切换即时刷新全部区块，无需刷新按钮；顶部工厂筛选器在本视图隐藏（语义冲突）。

**子模块划分**：`5.1 核心指标对比`、`5.2 产品单耗对比（横向）`、`5.3 产品单耗对比（纵向）`、`5.4 关键工序单耗对比`、`5.5 基准管理`。

#### 【4】页面字段字典与数据契约

| 序号 | 字段中文名称 | 数据类型 | 工程单位 | 计算规则与防错逻辑 |
|:---|:---|:---|:---|:---|
| 1 | 对标实体名称 | String | — | 工厂/产线/产品/型号/生产计划层级名称 |
| 2 | 对标维度标识 | Enum | — | factory / line / category / model / plan |
| 3 | 单项达标系数 | Decimal | — | 越低越好 = 标杆/实测；越高越好 = 实测/标杆 |
| 4 | 单项距标杆差距 | Decimal | % | 按越低越好/越高越好两种口径分别计算 |
| 5 | 单项状态 | Enum | — | 优秀 ≥1.00 / 正常 0.85~1.00 / 异常 <0.85 |
| 6 | 零碳综合得分 | Decimal | 分 | $clamp(AVG(min(1.15, Ach)) × 86, 45, 99)$ |
| 7 | 综合得分状态 | Enum | — | 优秀 ≥90 / 正常 78~89 / 异常 <78 |
| 8 | 管理抓手指标 | String | — | 该实体 gapPct 最大的指标名称 |
| 9 | 排名序号 | Integer | — | 前 3 名金/银/铜徽章，其余中性灰 |
| 10 | 条形比例尺 | Decimal | % | $min(100, achievement/1.2×100)$ |

#### 【5】核心数学模型与算法框架

```math
Ach = 越低越好 ? ( Benchmark / Actual ) : ( Actual / Benchmark )
gapPct = 越低越好 ? ( (Actual - Benchmark)/Benchmark×100% ) : ( (Benchmark - Actual)/Benchmark×100% )
Status_item = Ach >= 1.00 ? 优秀 : ( Ach >= 0.85 ? 正常 : 异常 )
Score_total = CLAMP( AVG_i ( MIN(1.15, Ach_i) ) × 86, 45, 99 )
Status_total = Score_total >= 90 ? 优秀 : ( Score_total >= 78 ? 正常 : 异常 )
Bar_ratio = MIN( 100, Ach / 1.2 × 100% )
```

**变量定义与取值约定：** 5 项关键指标分别为单位产品综合能耗、单位产值能耗、单位产品碳排放、绿电占比、单位产品碳足迹；`min` 上限 1.15 用于限制单项过度领先；`×86` 为得分放大系数；夹逼区间 [45, 99] 保证得分可视性。

#### 【6】展示、对标与判定口径

- **基准口径**：三线对标体系固定为【国家先进值】【国家准入值】【特变电工领跑线】。
- **排名口径**：红黑榜排序随所选指标动态切换（score 降序、越低越好升序、越高越好降序），明细表固定按综合得分降序，二者解耦。
- **排除口径**：项目公司/在建单位置灰、不参与排名与达标统计。
- **高亮口径**：每行 gapPct 最大的指标单元格红底高亮，作为该行的管理抓手。

#### 【7】边界条件、异常处理与防错规则

> ⚠️ 【研发设计红线与强约束校验】
> - 标杆值为 0：达标系数与差距率均显示 `--`，不参与排名与平均分计算。
> - 某实体指标数据缺失：该实体在明细表中该项留空并整体降权，不参与达标统计。
> - 项目公司/在建单位：强制置灰并排除出排名与达标统计，不允许手工纳入。
> - 除零兜底：所有比值类字段分母为 0 时统一 `--`。

#### 【8】QA 自动化验收准则（Gherkin BDD）

```gherkin
Feature: 对标管理三线体系与红黑榜
  Scenario: 综合得分计算与夹逼
    Given 某实体 5 项关键指标的达标系数分别为 1.02、0.92、1.20、0.78、1.05
    When 系统计算零碳综合得分
    Then 各项先取 min(1.15, 达标系数)，即 1.02、0.92、1.15、0.78、1.05
    And 求平均后乘以 86 并夹逼至 [45, 99] 区间
    And 得分状态按 ≥90 优秀 / 78~89 正常 / <78 异常 判定

  Scenario: 管理抓手自动点名
    Given 某实体 5 项指标的 gapPct 分别为 2%、5%、18%、1%、3%
    When 页面渲染宏观概要区的"管理抓手"卡片
    Then 卡片直接点名 gapPct 最大的指标（本例为 gapPct = 18% 的指标）
    And 明细表中该指标单元格红底高亮

  Scenario: 项目公司排除排名
    Given 对标维度中存在项目公司与在建单位
    When 系统生成对标红黑榜排名
    Then 项目公司与在建单位置灰且不计入排名序号
    And 不参与达标统计与平均得分计算

  Scenario: 维度切换即时刷新
    Given 用户当前位于"工厂"维度
    When 用户切换维度至"生产计划"
    Then 全部区块即时刷新且无需点击刷新按钮
    And 右侧趋势区切换为"相同产品·减碳趋势"折线并锁定示例产品
    And 顶部工厂筛选器在本视图隐藏
```

### 6. 综合能耗平衡与能效自评估

#### 【1】定位与架构角色

- **功能定位**：以能量平衡表形式校核全厂购入、转换、输送、终端消费各环节能耗守恒关系，识别输配损耗，并输出能效自评估结论。
- **承载角色**：P2 园区能碳专员、能源管理体系内审员。
- **页面路由**：`/monitor/analysis/balance`。
- **上游依赖**：用能在线监测介质数据、变配电损耗遥测、蒸汽管网流量计、ISO 50001 体系文件。
- **下游输出**：输配损耗诊断结论、零碳工厂自评估运营管理维度佐证材料。

#### 【2】业务场景与用户故事

- **业务场景**：园区年度能源管理体系内审与节能诊断场景，需验证全厂能量平衡表是否闭合，并定位蒸汽管网与配电线路的输配损耗异常。
- **用户故事**：
  - As a **园区能碳专员 (Persona P2)**，
  - I want **查看全厂能量平衡表与购入—转换—输送—消费四环节损耗分解，自动校核平衡偏差**，
  - So that **我能定位输配损耗热点并形成管网保温与变压器更换技改依据**。

#### 【3】功能规格与交互契约

- **能量平衡表**：按行呈现购入、转换、输送、终端消费各环节的实物量与折标煤量，按列呈现电力、蒸汽、天然气、水等介质，交叉单元格自动计算，末行/末列封闭校验。
- **损耗分解桑基图**：展示电能在变配电环节、蒸汽在管网输送环节的损耗流向与占比。
- **平衡偏差自检**：输入侧折标总量与输出侧折标总量偏差超过 ±2% 时页面自动标注"平衡偏差待核查"并列出偏差最大介质。
- **能效自评估结论区**：按 ISO 50001 体系要求输出能效基线、主要用能设备能效等级分布与改进建议清单。

#### 【4】页面字段字典与数据契约

| 序号 | 字段中文名称 | 数据类型 | 工程单位 | 计算规则与防错逻辑 |
|:---|:---|:---|:---|:---|
| 1 | 购入侧能耗量 | Decimal | tce | 外购电、外购蒸汽、天然气等折标合计 |
| 2 | 转换环节能耗量 | Decimal | tce | 锅炉、空压机等转换设备投入与产出差 |
| 3 | 输送环节损耗量 | Decimal | tce | 管网与线路损失，≥ 0 |
| 4 | 终端消费量 | Decimal | tce | 各车间与公辅设施实耗合计 |
| 5 | 平衡偏差率 | Decimal | % | (购入 − 转换 − 输送 − 终端) / 购入 × 100% |
| 6 | 输配损耗占比 | Decimal | % | 输送环节损耗量 / 购入侧能耗量 × 100% |
| 7 | 主要用能设备能效等级 | Enum | 1级/2级/3级/达标 | 依据能效国标判定 |
| 8 | 自评估结论 | Text | — | 非空，须给出改进建议清单 |

#### 【5】核心数学模型与算法框架

```math
E_purchase = E_convert + E_transmit_loss + E_end_use ± Deviation
Deviation_rate = ( E_purchase - E_convert - E_transmit_loss - E_end_use ) / E_purchase × 100%
Loss_ratio = E_transmit_loss / E_purchase × 100%
η_trans = E_out / E_in × 100%                        转换设备效率
Check: | Deviation_rate | > 2% → 标注"平衡偏差待核查"
```

**变量定义与取值约定：** 各环节能耗量均以折标准煤量（tce）为统一量纲；`η_trans` 为锅炉、空压机等转换设备综合效率；平衡偏差率阈值 ±2% 为固定业务铁律。

#### 【6】展示、对标与判定口径

- **量纲口径**：平衡表内部统一折算为 tce，实物量作为辅助列呈现。
- **损耗口径**：输配损耗仅统计计量点之间的差额，不包含未计量区域的估算量。
- **能效等级口径**：主要用能设备能效等级依据现行能效国家标准判定，节能装备应用占比的分子口径与之保持一致。
- **偏差口径**：偏差率绝对值 ≤2% 判定平衡，2%~5% 标注待核查，>5% 强制进入核查流程。

#### 【7】边界条件、异常处理与防错规则

> ⚠️ 【研发设计红线与强约束校验】
> - 平衡偏差率超 ±2%：页面自动标注"平衡偏差待核查"并列出偏差最大介质，不抛出技术错误。
> - 某计量点缺失：平衡表该单元格留空并整体标注数据不全，不以 0 代替。
> - 除零兜底：购入侧能耗量为 0 时偏差率与损耗占比显示 `--`。
> - 自评估结论区为空：禁止提交内审，强制填写改进建议清单。

#### 【8】QA 自动化验收准则（Gherkin BDD）

```gherkin
Feature: 综合能耗平衡与能效自评估
  Scenario: 能量平衡表封闭校验
    Given 园区已录入手电汽水各介质的购入、转换、输送与终端消费量
    When 系统生成全厂能量平衡表
    Then 末行与末列折标总量自动封闭
    And 平衡偏差率 =（购入 − 转换 − 输送 − 终端）÷ 购入 × 100%
    And 偏差率绝对值超过 2% 时标注"平衡偏差待核查"并列出偏差最大介质

  Scenario: 输配损耗热点识别
    Given 蒸汽管网输送环节损耗占购入侧能耗的 6.5%
    When 系统渲染损耗分解桑基图
    Then 桑基图按介质呈现损耗流向与占比
    And 损耗最高介质节点被突出显示
```

---

## 四、零碳项目评估

### 1. 项目档案管理

#### 【1】定位与架构角色

- **功能定位**：管理全集团分布式光伏、储能电站、变频改造、余热回收、空压机优化等低碳技改项目的台账、立项文档与生命周期属性。
- **承载角色**：技改项目经理、P2 园区能碳专员。
- **页面路由**：`/monitor/project/archive`。
- **上游依赖**：项目立项审批流、投资与设计节能量台账、并网验收资料。
- **下游输出**：实时监控纳管清单、项目运行评估基线数据、绿色资产档案。

#### 【2】业务场景与用户故事

- **业务场景**：管理全集团分布式光伏、储能电站、变频改造、余热回收、空压机优化等低碳技改项目的台账、立项文档与生命周期属性。
- **用户故事**：
  - As a **技改项目经理**，
  - I want **统一录入和查询各园区节能减碳项目的投资额、设计节能量、施工周期与并网状态**，
  - So that **形成全集团清晰的绿色资产档案**。

#### 【3】功能规格与交互契约

- **状态自解释徽章**：拟建、在建、并网运行、竣工归档四种状态，仅以徽章色彩与文案承载，不附加过程标签。
- **搜索与筛选栏**：支持按园区、按改造类型（光伏/储能/电机/余热）、投资额范围筛选。
- **操作抽屉**：点击行展开项目档案详情抽屉，查看立项批文与设计指标。
- **状态流转**：拟建 → 在建 → 并网运行 → 竣工归档；状态变更须记录操作人与时间戳。

#### 【4】页面字段字典与数据契约

| 序号 | 字段中文名称 | 数据类型 | 工程单位 | 校验与约束规则 |
|:---|:---|:---|:---|:---|
| 1 | 项目编号 | String | — | 唯一主键，命名规则 `PRJ-<年>-<园区码>-<序号>` |
| 2 | 项目名称 | String | — | 非空，最长 128 字符 |
| 3 | 所属园区 | Enum | — | 必须在六级组织架构有效园区内 |
| 4 | 改造类型 | Enum | — | 光伏 / 储能 / 电机变频 / 余热回收 / 空压机 |
| 5 | 项目投资额 | Decimal | 万元 | ≥ 0，保留两位小数 |
| 6 | 设计节能量 | Decimal | tce/年 | > 0，否则触发 E_VAL_PRJ_MV_BASELINE_EMPTY 相关校验 |
| 7 | 并网状态 | Enum | — | 拟建 / 在建 / 并网运行 / 竣工归档 |
| 8 | 立项批文附件 | File | — | 支持 PDF / 图片，单个不超过 20MB |
| 9 | 计划开工日期 | Date | YYYY-MM-DD | 不得晚于计划竣工日期 |
| 10 | 计划竣工日期 | Date | YYYY-MM-DD | 非空 |

#### 【5】核心数学模型与算法框架

```math
Payback_static = I_0 / CF_annual                      静态投资回收期
CF_annual = E_saved × P_energy                        年节能现金流
ROI = CF_annual / I_0 × 100%                          年化投资回报率
```

**变量定义与取值约定：** `I_0` 为项目初次投资额（万元）；`E_saved` 为年节能量（tce 或 kWh）；`P_energy` 为能量单价；`CF_annual` 为年净节能现金流。

#### 【6】展示、对标与判定口径

- **状态口径**：四态互斥，同一项目任一时刻仅有一个状态。
- **节能量口径**：设计节能量为立项承诺值，实际节能量以项目运行评估结论为准，二者分列不混用。
- **筛选口径**：投资额区间为闭区间筛选。

#### 【7】边界条件、异常处理与防错规则

> ⚠️ 【研发设计红线与强约束校验】
> - 投资额或设计节能量录入负数：触发 `E_VAL_ENERGY_NEGATIVE` 类校验，前端红框拦截。
> - 竣工日期早于开工日期：前端即时拦截并阻断提交。
> - 无立项批文的项目：状态不得流转至"并网运行"，流转按钮置灰。
> - 已竣工归档项目：档案只读，修改须走变更审批。

#### 【8】QA 自动化验收准则（Gherkin BDD）

```gherkin
Feature: 零碳项目档案管理
  Scenario: 日期逻辑校验
    Given 技改项目经理正在录入一个余热回收项目
    When 填写的计划竣工日期早于计划开工日期
    Then 前端即时拦截并阻断提交
    And 页面提示日期逻辑不成立

  Scenario: 立项批文缺失阻断状态流转
    Given 某项目尚未上传立项批文附件
    When 项目经理尝试将项目状态流转至"并网运行"
    Then 流转按钮置灰不可点击
    And 页面不提供任何绕过入口
```

### 2. 实时监控

#### 【1】定位与架构角色

- **功能定位**：对已投运的分布式光伏、储能系统及电机变频节能装置的实时运行参数与瞬时功率进行秒级监控。
- **承载角色**：现场值班工程师、P2 园区能碳专员。
- **页面路由**：`/monitor/project/realtime`；子页 `/pv`、`/storage`、`/heatpump`、`/hvac`。
- **上游依赖**：项目档案管理纳管清单、新能源资产遥测、设备遥测点位。
- **下游输出**：项目运行评估实测数据、微电网调度依据。

#### 【2】业务场景与用户故事

- **业务场景**：对已投运的分布式光伏、储能系统及电机变频节能装置的实时运行参数与瞬时功率进行秒级监控。
- **用户故事**：
  - As a **现场值班工程师**，
  - I want **实时查看各已投运项目的瞬时节电功率与设备工况**，
  - So that **确保节能装置处于额定最佳工况**。

#### 【3】功能规格与交互契约

- **实时参数微卡片**：展示瞬时出力、当日累计节能电量、实时设备温度。
- **时序运行折线图**：采样周期 5 分钟，展示实际功率曲线与设计功率基线对比。
- **子模块划分**：`2.1 光伏`、`2.2 储能`、`2.3 热泵`、`2.4 空调` 四类项目分页监控，各自呈现其专属关键参数。
- **项目选择器**：左侧按园区 → 项目两级展开，仅展示状态为"并网运行"的项目；未投运项目不出现在选择器内。

#### 【4】页面字段字典与数据契约

| 序号 | 字段中文名称 | 数据类型 | 工程单位 | 适用项目类型 | 校验与约束规则 |
|:---|:---|:---|:---|:---|:---|
| 1 | 瞬时出力 | Decimal | kW | 光伏/储能/热泵/空调 | ≥ 0，采样周期 5 分钟 |
| 2 | 当日累计节能电量 | Decimal | kWh | 全类型 | ≥ 0，每日 0 点清零日累计 |
| 3 | 实时设备温度 | Decimal | °C | 热泵/空调/储能 | 超额定上限触发越限告警 |
| 4 | 设计功率基线 | Decimal | kW | 全类型 | 取自项目设计节能量折算值 |
| 5 | 实测功率偏差 | Decimal | % | 全类型 | (实测 − 设计) / 设计 × 100%，分母为 0 显示 `--` |
| 6 | 设备运行状态 | Enum | — | 全类型 | 运行 / 待机 / 离线 / 故障 |
| 7 | 累计节能量 | Decimal | tce | 全类型 | ≥ 0，用于项目运行评估输入 |

#### 【5】核心数学模型与算法框架

```math
Deviation = ( P_actual - P_design ) / P_design × 100%      实测功率与设计基线偏差
E_saved_day = Σ ( P_actual × Δt ) / 1000                   当日累计节能电量
E_saved_tce = E_saved_day × k_elec                         节能量折标煤
η_sys = P_out / P_in × 100%                                系统综合效率
```

**变量定义与取值约定：** `P_design` 为项目设计功率基线；`Δt` 为 5 分钟采样间隔；`k_elec` 为电力折标准煤系数。

#### 【6】展示、对标与判定口径

- **对比口径**：实测功率必须与设计功率基线同图对比，偏差以百分比呈现。
- **采样口径**：实时监控采样周期固定 5 分钟；秒级刷新仅用于设备关键点位。
- **节能口径**：当日累计节能电量为实测值，实测功率低于设计基线的时段按 0 计而不计负值。

#### 【7】边界条件、异常处理与防错规则

> ⚠️ 【研发设计红线与强约束校验】
> - 项目离线：卡片显示"设备离线"并保留最后一次有效读数，不阻断其他项目渲染。
> - 设备温度越限：触发告警中心事件并红框高亮卡片。
> - 设计基线为 0 或缺失：偏差显示 `--`，不以 0 代替。
> - 未投运项目：不出现在监控选择器内，无解释性文案。

#### 【8】QA 自动化验收准则（Gherkin BDD）

```gherkin
Feature: 零碳项目实时监控
  Scenario: 实测与设计基线对比
    Given 某分布式光伏项目已并网运行且配置了设计功率基线
    When 页面以 5 分钟采样周期渲染时序运行折线图
    Then 同图呈现实际功率曲线与设计功率基线
    And 实测功率偏差按（实测 − 设计）÷ 设计 × 100% 计算
    And 设计基线为 0 时偏差显示 "--"

  Scenario: 未投运项目不可监控
    Given 某储能项目状态仍为"在建"
    When 用户展开实时监控左侧项目选择器
    Then 该项目不出现在选择器列表中
    And 页面不弹出任何解释性文案
```

### 3. 项目运行评估

#### 【1】定位与架构角色

- **功能定位**：遵循国际通用 IPMVP 测量与验证（M&V）规程，测算节能量、节约费用与动态投资回收期，形成节能技改项目效益闭环。
- **承载角色**：技改项目经理、P2 园区能碳专员、P6 外部审计机构（只读核验）。
- **页面路由**：`/monitor/project/evaluation`；子页 `/storage`、`/pv`、`/heatpump`、`/hvac`。
- **上游依赖**：项目档案管理设计指标、实时监控实测能耗、财务节能现金流数据。
- **下游输出**：节能效益评估状态机流转结论、零碳工厂自评估佐证材料。

#### 【2】业务场景与用户故事

- **业务场景**：年度节能技改项目效益复盘场景，需按 IPMVP 规程建立基线能耗模型，排除产量与气象波动影响后测算真实节能量。
- **用户故事**：
  - As a **技改项目经理**，
  - I want **按 M&V 四要素测算节能量与考虑贴现率的动态投资回收期**，
  - So that **我能客观证明技改投资效益并支撑下一年度技改立项**。

#### 【3】功能规格与交互契约

- **M&V 测算四要素**：
  - **基准期能耗**：改造前可验证的基线能耗（不少于 12 个月数据，【待补充】）。
  - **报告期能耗**：改造后实际计量能耗。
  - **调整量**：依据产量、天气等独立变量对基准期能耗的修正值。
  - **节能量**：$E\_saved = 基准期调整后能耗 − 报告期能耗$；动态投资回收期 = 项目投资额 / 年节约费用。
- **子模块划分**：`3.1 储能运行评估`、`3.2 光伏运行评估`、`3.3 热泵运行评估`、`3.4 空调运行评估`。
- **评估状态机可视化**：项目立项 → 建设施工 → 并网试运行 → 稳定运行 → 已完结；并网试运行需满足 90 天 M&V 连续采数，验收通过方可流转至"稳定运行"。
- **回归模型展示**：展示基准期能耗与独立变量（产量、度日数）的回归拟合优度 $R^2$，$R^2 < 0.75$ 时提示基线模型可靠性不足。

#### 【4】页面字段字典与数据契约

| 序号 | 字段中文名称 | 数据类型 | 工程单位 | 校验与约束规则 |
|:---|:---|:---|:---|:---|
| 1 | 基准期调整后能耗 | Decimal | tce | 基于不少于 12 个月数据建立回归模型 |
| 2 | 报告期实际能耗 | Decimal | tce | 改造后实际计量值 |
| 3 | 工况修正量 | Decimal | tce | 依据产量、气象等独立变量修正 |
| 4 | 节能量 | Decimal | tce | 基准期调整后能耗 − 报告期能耗 |
| 5 | 年净节能现金流 | Decimal | 万元 | 节能量 × 能量单价 − 运维成本 |
| 6 | 贴现率 | Decimal | % | 基准取值 8% |
| 7 | 动态投资回收期 | Decimal | 年 | $ln(CF/(CF − I_0 × r)) / ln(1 + r)$ |
| 8 | 回归拟合优度 | Decimal | — | $R^2$，低于 0.75 提示模型可靠性不足 |
| 9 | 评估状态 | Enum | — | 立项 / 施工 / 并网试运行 / 稳定运行 / 已完结 |
| 10 | 连续采数天数 | Integer | 天 | ≥ 90 天才允许流转至稳定运行 |

#### 【5】核心数学模型与算法框架

```math
E_saved = ( E_baseline - E_post ) ± ΔE_adj                        节能量
PBP_dynamic = ln( CF / ( CF - I_0 × r ) ) / ln( 1 + r )          动态投资回收期（考虑贴现率 r）
E_baseline = f( X_prod, X_hdd, X_cdd )                          基准期能耗回归模型
R² = 1 - SS_res / SS_tot                                        回归拟合优度
```

**变量定义与取值约定：** `E_baseline` 为基准期调整后能耗；`E_post` 为改造后实际能耗；`ΔE_adj` 为生产工况修正量；`I_0` 为技改初次投资；`CF` 为年净节能现金流；`r` 为贴现率（基准 8%）。依据国际 IPMVP 规程选项 B/C 建立基线能耗模型，排除气象温湿度与产量波动影响。

#### 【6】展示、对标与判定口径

- **基线口径**：基准期数据不得少于 12 个月，不足时评估功能置灰。
- **调整口径**：调整量必须基于统计显著的独立变量（产量、度日数）计算，不接受人工拍脑袋修正。
- **回收期口径**：以动态投资回收期（含贴现）为唯一对外口径，静态回收期仅作内部参考。
- **状态口径**：并网试运行阶段须连续采数 ≥90 天方可流转，流转动作写入审计日志。

#### 【7】边界条件、异常处理与防错规则

> ⚠️ 【研发设计红线与强约束校验】
> - 缺少基准期能耗记录：触发 `E_VAL_PRJ_MV_BASELINE_EMPTY`，阻断评估并提示"必须录入技改前至少 12 个月的基准期负荷数据"。
> - 基准期数据点少于 12 个月：评估按钮置灰，不允许强行测算。
> - 现金流小于等于投资额与贴现率乘积：动态回收期公式失效，输出"投资效益不成立，需重新评估"。
> - 连续采数不足 90 天：状态流转按钮置灰。

#### 【8】QA 自动化验收准则（Gherkin BDD）

```gherkin
Feature: 项目运行评估 M&V 节能量测算
  Scenario: 缺少基准期数据阻断评估
    Given 某技改项目尚未录入改造前的基准期能耗记录
    When 用户点击"启动 M&V 效益评估"
    Then 系统阻断评估并返回 E_VAL_PRJ_MV_BASELINE_EMPTY
    And 页面提示"必须录入技改前至少 12 个月的基准期负荷数据"

  Scenario: 动态投资回收期测算
    Given 项目初次投资 I_0、年净节能现金流 CF 与贴现率 r 均已录入
    When 系统测算动态投资回收期
    Then 结果按 ln(CF ÷ (CF − I_0 × r)) ÷ ln(1 + r) 计算
    And 贴现率基准取值 8%

  Scenario: 稳定运行状态流转门槛
    Given 某项目处于"并网试运行"状态且已连续采数 62 天
    When 用户尝试将状态流转至"稳定运行"
    Then 流转按钮置灰不可点击
    And 连续采数满 90 天后按钮方可激活
```

### 4. 零碳工厂自评估

#### 【1】定位与架构角色

- **功能定位**：构建三层穿透的零碳工厂自评估体系，输出星级评定结果与整改清单，是集团零碳建设成效的权威量化抓手。
- **承载角色**：P2 园区能碳专员（填报）、二级公司（复核）、P1 集团决策层（审批）。
- **页面路由**：`/monitor/project/self-assessment`。
- **上游依赖**：指标管控、用能结构分析、碳排监测、因子库、绿证核销凭证、ISO 体系证书。
- **下游输出**：星级评定结果、领导驾驶舱星级分布数据、对标管理零碳综合得分输入。

#### 【2】业务场景与用户故事

- **业务场景**：年度零碳工厂评价场景，各园区按 6 大维度提交佐证材料，系统自动计分并分级评级，集团据此认定零碳工厂名单。
- **用户故事**：
  - As a **P2 园区能碳专员**，
  - I want **按 6 大维度 100 分细化考核表上传佐证材料并由系统自动计分评级**，
  - So that **我能清晰掌握本园区零碳建设短板并针对性整改**。

#### 【3】功能规格与交互契约

**三层评估架构**：第 1 层集团大盘雷达与星级分布 → 第 2 层二级公司总分达标率 → 第 3 层工厂 6 大维度 100 分细化考核表。

- **评级星级标准**：五星级（≥90 分）、四星级（80~89 分）、三星级（70~79 分）、未达标（<70 分）。

| 评估维度 | 标准分值 | 核心考评条款与扣分规则 | 数据来源与佐证材料 |
|:---|:---|:---|:---|
| 基础设施 | 15 分 | 厂房采光天窗采光比、一级能效节能变压器配置率。不达标扣 2 分/项 | 基础设施台账、工程竣工图纸 |
| 能源利用 | 30 分 | 屋顶分布式光伏消纳率（≥30%）、储能削峰填谷、工业余热余压回收。消纳每低 5% 扣 2 分 | 微电网采集数据、绿电交易凭证 |
| 产品生态 | 20 分 | 主力产品全生命周期 LCA 碳足迹认证、绿色包装材料使用率。出口产品无碳标签扣 3 分 | ISO 14067 第三方认证证书 |
| 温室气体 | 15 分 | ISO 14064 组织碳盘查报告、年度减排目标达成率。未出具盘查报告扣 5 分 | 权威第三方核查声明 |
| 碳抵消 | 10 分 | 国家绿色电力证书（GEC）批量核销、CCER 碳资产抵消额度。未核销绿证扣 3 分 | 国家绿证平台核销证明文件 |
| 运营管理 | 10 分 | ISO 50001 能源管理体系认证、专职能碳工程师岗位。体系未年审扣 3 分 | 体系证书、管理制度任命文件 |

**评估流程**：填报（各维度佐证材料上传）→ 系统按评分表自动计分 → 星级评级 → 二级公司复核 → 集团审批；评分表、佐证材料与审批记录全程留痕。

#### 【4】页面字段字典与数据契约

| 序号 | 字段中文名称 | 数据类型 | 工程单位 | 校验与约束规则 |
|:---|:---|:---|:---|:---|
| 1 | 评估年度 | Integer | 年 | 不得晚于当前年度 |
| 2 | 评估维度 | Enum | — | 6 大维度固定枚举 |
| 3 | 标准分值 | Decimal | 分 | 各维度分值固定，合计 100 分 |
| 4 | 自评得分 | Decimal | 分 | 0 ≤ 得分 ≤ 标准分值 |
| 5 | 扣分项明细 | Text | — | 非空，须注明扣分条款编号 |
| 6 | 佐证材料附件 | File | — | 按维度强制上传，缺失即不可提交 |
| 7 | 综合得分 | Decimal | 分 | 各维度得分求和，0~100 |
| 8 | 星级评定 | Enum | — | 五星/四星/三星/未达标 |
| 9 | 复核意见 | Text | — | 二级公司复核必填 |
| 10 | 审批状态 | Enum | — | 填报中 / 待复核 / 待审批 / 已认定 |

#### 【5】核心数学模型与算法框架

```math
Score_dim = Standard_dim - Σ ( Deduction_item )                  维度得分 = 标准分值 − 扣分合计
Score_total = Σ Score_dim                                        综合得分 = 各维度得分求和
Star = Score_total >= 90 ? 五星 : ( Score_total >= 80 ? 四星 : ( Score_total >= 70 ? 三星 : 未达标 ) )
Rate_pass = N_pass / N_total × 100%                              二级公司达标率
```

**变量定义与取值约定：** 各维度标准分值固定（基础设施 15、能源利用 30、产品生态 20、温室气体 15、碳抵消 10、运营管理 10），合计 100 分；扣分规则按考评条款逐项计算，单项扣分不超出该维度标准分值。

#### 【6】展示、对标与判定口径

- **分值口径**：6 大维度分值合计恒为 100 分，不允许自定义权重。
- **星级口径**：四档阈值为固定铁律，不允许按园区自定义调整。
- **留痕口径**：评分表、佐证材料与审批记录全程留痕，审批通过后不可修改。
- **复核口径**：二级公司复核为必经环节，未复核不得进入集团审批。

#### 【7】边界条件、异常处理与防错规则

> ⚠️ 【研发设计红线与强约束校验】
> - 佐证材料缺失：该维度得分置为 0 且不可提交评估，页面明确列出缺失材料清单。
> - 自评得分超出标准分值：前端即时拦截并阻断保存。
> - 已认定年度的评估结果：只读锁定，修改须走特批变更流程。
> - 二级公司未复核：集团审批按钮置灰。

#### 【8】QA 自动化验收准则（Gherkin BDD）

```gherkin
Feature: 零碳工厂自评估三层穿透与星级评定
  Scenario: 六维度自动计分与星级映射
    Given 某工厂已上传 6 大维度全部佐证材料
    When 系统按评分表自动计分
    Then 综合得分等于 6 个维度得分之和且不超过 100 分
    And 综合得分 ≥90 映射五星、80~89 映射四星、70~79 映射三星、<70 映射未达标

  Scenario: 佐证材料缺失阻断提交
    Given 某工厂"温室气体"维度尚未上传 ISO 14064 碳盘查报告
    When 用户尝试提交自评估
    Then 系统阻断提交并列出缺失材料清单
    And 该维度得分置为 0

  Scenario: 复核前置校验
    Given 某工厂自评估已提交但二级公司尚未复核
    When 集团审批人打开审批页面
    Then 审批按钮置灰不可点击
    And 页面提示须先完成二级公司复核
```

## 五、统计报表

### 1. 用能报表

#### 【1】定位与架构角色

- **功能定位**：按组织 × 时间 × 介质三维交叉输出园区用能台账，支撑日/月/年报与集团汇总上报。
- **承载角色**：P2 园区能碳专员（生成）、P3 车间填报员（数据核对）。
- **页面路由**：`/monitor/report/energy`。
- **上游依赖**：用能在线监测、折标系数版本库、月度锁账状态。
- **下游输出**：集团上报报表、能源管理体系内审台账。

#### 【2】业务场景与用户故事

- **业务场景**：月度能源统计上报场景，需按组织层级与介质维度生成标准化用能台账，并带防伪水印导出对外报送。
- **用户故事**：
  - As a **园区能碳专员 (Persona P2)**，
  - I want **按组织 × 时间 × 介质三维交叉生成用能台账并带防伪水印导出 Excel/PDF**，
  - So that **我能高效完成月度能源统计上报且报表具备防篡改权威性**。

#### 【3】功能规格与交互契约

- **输出粒度**：组织（集团/产业/二级公司/车间）× 时间（日/月/年）× 介质三维交叉输出。
- **介质维度**：电（尖峰/高峰/平段/低谷分时段统计）、水、蒸汽、天然气、折标准煤合计。
- **同比环比**：系统自动计算（环比 = 本期/上期 − 1；同比 = 本期/去年同期 − 1），手工录入带录入人与时间戳。
- **导出**：Excel/PDF 导出强制注入防伪动态水印（员工号、姓名、时间戳、哈希校验码）。
- **打印模板**：其余格式与打印模板【待补充】。

| 规则项 | 规则明细 |
|:---|:---|
| 输出粒度 | 组织（集团/产业/二级公司/车间）× 时间（日/月/年）× 介质三维交叉输出 |
| 介质维度 | 电（尖峰/高峰/平段/低谷分时段统计）、水、蒸汽、天然气、折标准煤合计 |
| 同比环比 | 系统自动计算，手工录入带录入人与时间戳 |
| 导出 | Excel/PDF 导出强制注入防伪动态水印（员工号、姓名、时间戳、哈希校验码） |

#### 【4】页面字段字典与数据契约

| 序号 | 字段中文名称 | 数据类型 | 工程单位 | 聚合滚算规则 |
|:---|:---|:---|:---|:---|
| 1 | 统计周期标签 | String | 日/月/年 | 日报按 0 点截断，月报按自然月自然闭环 |
| 2 | 组织节点名称 | String | — | 集团/产业/二级公司/车间层级树 |
| 3 | 用电量总计 | Decimal | kWh | $Σ (尖峰 + 高峰 + 平段 + 低谷)$ |
| 4 | 自来水用量 | Decimal | m³ | 市政总表与自备井流量累加 |
| 5 | 外购蒸汽量 | Decimal | t | 车间进汽流量计温压补偿积算 |
| 6 | 天然气消耗量 | Decimal | m³ | 燃气调压计量站流量计 |
| 7 | 折标准煤总能耗 | Decimal | tce | $Σ (各介质消耗量 × 当量折标系数)$ |
| 8 | 综合能源总成本 | Decimal | 万元 | $Σ (各介质实物量 × 现行能源单价)$ |
| 9 | 防伪水印哈希 | String | SHA-256 | 导出时强制生成，与文件内容绑定 |

#### 【5】核心数学模型与算法框架

```math
Q_elec_total = Q_tip + Q_peak + Q_flat + Q_valley          用电量总计
E_tce = Σ ( Q_media × k_media )                            折标准煤总能耗
MoM = ( V_t / V_{t-1} - 1 ) × 100%                         环比
YoY = ( V_t / V_{t-12} - 1 ) × 100%                        同比
Hash = SHA256( Content + EmpID + Timestamp )               防伪水印哈希
```

**变量定义与取值约定：** `k_media` 为介质折标准煤当量系数；同比环比均以百分比表示，基准值为 0 时显示 `--`。

#### 【6】展示、对标与判定口径

- **汇总口径**：绝对量类字段逐级累加；比率与单耗类字段先汇总分子分母再计算。
- **锁账口径**：已关账月度的报表数据冻结，导出时标注"已锁账"。
- **水印口径**：任何导出行为强制注入水印，无豁免通道。
- **舍入口径**：报表数值保留两位小数，汇总行按未舍入原值计算后再舍入，避免累计误差。

#### 【7】边界条件、异常处理与防错规则

> ⚠️ 【研发设计红线与强约束校验】
> - 已锁账月度数据被修改：触发 `E_SYS_ENTRY_ALREADY_LOCKED`，提示需 P1 集团高管特批。
> - 导出失败：保留水印参数重试，不输出无水印文件。
> - 除零兜底：同比环比基准值为 0 时显示 `--`。
> - 大数据量导出（如 10 万行）：异步生成并提供下载中心回链，【待补充】导出时限基线。

#### 【8】QA 自动化验收准则（Gherkin BDD）

```gherkin
Feature: 用能统计报表三维交叉输出
  Scenario: 三维交叉与折标汇总
    Given 园区当月已录入电、水、蒸汽、天然气四类介质数据
    When 系统生成月度用能报表
    Then 报表按组织 × 时间 × 介质三维交叉输出
    And 折标准煤总能耗等于各介质消耗量乘以当量折标系数后求和
    And 用电量总计等于尖峰、高峰、平段、低谷四段之和

  Scenario: 导出强制防伪水印
    Given 用户点击导出 Excel
    When 系统生成导出文件
    Then 文件内注入导出员工号、姓名、时间戳与哈希校验码
    And 不存在任何可绕过水印的导出通道

  Scenario: 锁账月度冻结
    Given 目标月度已完成财务关账
    When 用户尝试修改该月度的用能报表数据
    Then 系统返回 E_SYS_ENTRY_ALREADY_LOCKED
    And 提示需由 P1 集团高管特批
```

### 2. 成本报表

#### 【1】定位与架构角色

- **功能定位**：按电费构成与非电介质成本输出园区能源成本台账，单价取自能源价格管理最新生效版本。
- **承载角色**：园区财务兼能碳核算专员、P2 园区能碳专员。
- **页面路由**：`/monitor/report/cost`。
- **上游依赖**：能源价格管理版本库、用能报表介质用量、基本电费计费方式配置。
- **下游输出**：财务对账依据、成本分析专题报告。

#### 【2】业务场景与用户故事

- **业务场景**：月度能源成本入账与对账场景，需按电费构成与非电介质成本分别出具台账，并与财务口径对账。
- **用户故事**：
  - As a **园区财务兼能碳核算专员**，
  - I want **按电费构成与非电介质成本生成能源成本台账，单价自动取最新生效版本**，
  - So that **我能快速完成能源成本入账与财务对账，避免单价用错版本**。

#### 【3】功能规格与交互契约

| 规则项 | 规则明细 |
|:---|:---|
| 电费构成 | 尖峰/高峰/平时段/低谷时段电费、基本电费（按容量或最大需量）、功率因数调整电费、总用电成本、综合度电综合单价 |
| 非电介质成本 | 水/蒸汽/天然气等按用量 × 单价，单价取自能源价格管理最新生效版本 |
| 力调预警 | 功率因数低于考核值 0.90 时预警提示（力调电费跟踪） |
| 导出 | 同用能报表防伪水印规则 |

- **单价版本提示**：报表顶部标注本期所用电价与介质单价的版本号及生效日期。
- **跨期价差调整**：跨期价差调整【待补充】。

#### 【4】页面字段字典与数据契约

| 序号 | 字段中文名称 | 数据类型 | 工程单位 | 校验与约束规则 |
|:---|:---|:---|:---|:---|
| 1 | 尖峰时段电费 | Decimal | 元 | $Q_尖 × P_尖$，价格版本须标注 |
| 2 | 高峰时段电费 | Decimal | 元 | $Q_峰 × P_峰$ |
| 3 | 平时段电费 | Decimal | 元 | $Q_平 × P_平$ |
| 4 | 低谷时段电费 | Decimal | 元 | $Q_谷 × P_谷$ |
| 5 | 基本电费 | Decimal | 元 | 按容量或最大需量计费 |
| 6 | 功率因数调整电费 | Decimal | 元 | 依据国家力率调整系数表 |
| 7 | 总用电成本 | Decimal | 万元 | $Σ(分时电费) + 基本电费 ± 力调电费$ |
| 8 | 非电介质成本 | Decimal | 万元 | 各介质用量 × 现行单价 |
| 9 | 综合度电综合单价 | Decimal | 元/kWh | 总用能费用 / 总用能实物量 |
| 10 | 单价版本号 | String | — | 非空，标注生效起止日期 |

#### 【5】核心数学模型与算法框架

```math
Cost_tou = Σ ( Q_seg × P_seg )                        分时电度电费
Cost_total = Cost_tou + Cost_basic ± Cost_pf + Σ Cost_media
Unit_price = Cost_total / Σ Q_media                   综合度电综合单价
Cost_media = Q_media × P_media                        非电介质成本
```

**变量定义与取值约定：** 单价 `P_seg / P_media` 均取自能源价格管理模块当前生效版本，跨期调整须重新出表并留痕。

#### 【6】展示、对标与判定口径

- **单价口径**：单价版本随报表冻结，后续单价变更不影响已出报表。
- **电费口径**：基本电费计费方式与成本分析模块保持一致。
- **力调口径**：功率因数低于 0.90 触发预警，报表中标注力调罚金方向。
- **对账口径**：报表须同时提供含税与不含税两列，便于与财务对账。

#### 【7】边界条件、异常处理与防错规则

> ⚠️ 【研发设计红线与强约束校验】
> - 当期能源价格未配置：报表禁止生成，提示"待配置当期能源价格"。
> - 单价版本缺失：导出时阻断并标注缺失行。
> - 除零兜底：总用能实物量为 0 时综合度电单价显示 `--`。
> - 已锁账月度：成本报表冻结，修改须走特批反冲。

#### 【8】QA 自动化验收准则（Gherkin BDD）

```gherkin
Feature: 能源成本报表
  Scenario: 电费构成完整输出
    Given 园区当期已配置分时电价与基本电费计费方式
    When 系统生成月度成本报表
    Then 报表输出尖峰、高峰、平时段、低谷电费、基本电费、功率因数调整电费与总用电成本
    And 综合度电综合单价 = 总用能费用 ÷ 总用能实物量

  Scenario: 单价版本随表冻结
    Given 某月度成本报表已生成并锁定单价版本
    When 后续能源价格发生变更
    Then 已生成报表的单价保持不变
    And 报表顶部仍标注原单价版本号与生效日期
```

### 3. 单耗报表

#### 【1】定位与架构角色

- **功能定位**：按产业分母隔离规则输出单位产品能耗，细化到产品型号，支撑能效对标与准入核查。
- **承载角色**：P2 园区能碳专员、制造车间主任。
- **页面路由**：`/monitor/report/unit-consumption`。
- **上游依赖**：单位产品能耗核算结果、MES 报工产量、国家准入基准值。
- **下游输出**：能效对标核查材料、节能技改立项依据。

#### 【2】业务场景与用户故事

- **业务场景**：季度能效对标与准入核查场景，需按产业口径分别出具单耗报表，逐型号列示同比环比与准入偏差。
- **用户故事**：
  - As a **制造车间主任**，
  - I want **按产业与产品型号导出单位产品能耗报表，含同比、环比与准入基准偏差列**，
  - So that **我能为能效对标与准入核查提供标准化数据支撑**。

#### 【3】功能规格与交互契约

| 规则项 | 规则明细 |
|:---|:---|
| 产业分母隔离 | 变压器按 kVA / 万kVA 汇算；线缆按 km·mm² 汇算，严禁跨产业混算 |
| 输出指标 | 单位产品综合能耗 / 电耗 / 蒸汽消耗 / 天然气消耗 / 水耗 5 项，细化到产品型号 |
| 对比列 | 同比、环比、与准入基准偏差 |
| 除零拦截 | 月产量为 0 时单耗显示 `--`，严禁 NaN 或白屏 |

- **产业分离呈现**：变压器与线缆单耗在报表中以两个独立区块呈现，不共用列。
- **型号级下钻**：支持从产品大类下钻至规格型号级明细行。

#### 【4】页面字段字典与数据契约

| 序号 | 字段中文名称 | 数据类型 | 工程单位 | 校验与约束规则 |
|:---|:---|:---|:---|:---|
| 1 | 产业分类 | Enum | 变压器/线缆 | 决定分母量纲，禁止跨产业同列 |
| 2 | 产品大类 | Enum | — | 变压器按高压/中低压/干变；线缆按拉丝/交联/其他 |
| 3 | 产品规格型号 | String | — | ERP 物料主数据编码 |
| 4 | 合格品产量 | Decimal | kVA 或 km·mm² | ≥ 0，为 0 时单耗显示 `--` |
| 5 | 单位产品综合能耗 | Decimal | tce/万kVA 或 tce/万km·mm² | $E / M$ |
| 6 | 单位产品电耗 | Decimal | kWh/kVA 或 kWh/km·mm² | $Q_电 / M$ |
| 7 | 单位产品蒸汽消耗 | Decimal | GJ/kVA 或 GJ/km·mm² | $Q_汽 / M$ |
| 8 | 单位产品天然气消耗 | Decimal | m³/kVA 或 m³/km·mm² | $Q_气 / M$ |
| 9 | 单位产品水耗 | Decimal | t/kVA 或 t/km·mm² | $Q_水 / M$ |
| 10 | 与准入基准偏差 | Decimal | 同单耗单位 | 本期单耗 − 国家准入先进值 |

#### 【5】核心数学模型与算法框架

```math
e = E / M                                     单位产品综合能耗
q_media = Q_media / M                         单位产品各介质消耗
MoM = ( e_t - e_{t-1} ) / e_{t-1} × 100%      环比
YoY = ( e_t - e_{t-12} ) / e_{t-12} × 100%    同比
Gap = e_t - Benchmark_admission               与准入基准偏差
Guard: M = 0 → "--"                           除零拦截
```

**变量定义与取值约定：** `M` 为当期合格品产量，变压器以 kVA / 万 kVA、线缆以 km·mm² / 万 km·mm² 计量；变量纲随产业分类严格隔离。

#### 【6】展示、对标与判定口径

- **分母孔径铁律**：变压器以 kVA/万 kVA 汇算，线缆以 km·mm² 汇算，严禁跨产业混算。
- **对比口径**：同比为同型号去年同期，环比为同型号上月。
- **偏差口径**：与准入基准偏差基于国家准入先进值计算。
- **状态口径**：按标杆值/基准值三色判定。

#### 【7】边界条件、异常处理与防错规则

> ⚠️ 【研发设计红线与强约束校验】
> - 月产量为 0：单耗显示 `--`，严禁 NaN 或白屏。
> - 产业分母混算：数据库与导出层强约束，禁止混编同列。
> - 准入基准值缺失：偏差列留空并标注"基准待配置"，不以 0 代替。
> - 无工序单位：单耗工序区块输出"暂无相关工序！"。

#### 【8】QA 自动化验收准则（Gherkin BDD）

```gherkin
Feature: 单耗报表产业隔离输出
  Scenario: 分母隔离与除零拦截
    Given 报表包含变压器与线缆两类产业的单耗数据
    When 系统生成单耗报表
    Then 变压器单耗以 tce/万kVA 呈现，线缆单耗以 tce/万km·mm² 呈现
    And 两类产业分别独立成区块且不共用统计列
    And 某型号月产量为 0 时其单耗显示为 "--"

  Scenario: 型号级下钻
    Given 用户在报表中选中变压器高压产线大类
    When 执行下钻操作
    Then 明细展开至各规格型号级单耗行
    And 每行含同比、环比与准入基准偏差列
```

### 4. 碳排报表

#### 【1】定位与架构角色

- **功能定位**：按排放口径输出园区/产品碳排放台账，覆盖直接排放（Scope 1）与间接排放（Scope 2），支撑绿电抵扣核算与 CBAM 申报底数。
- **承载角色**：园区碳资产核算员 (P4)、P2 园区能碳专员。
- **页面路由**：`/monitor/report/carbon`。
- **上游依赖**：能源碳排放监测、因子库当前生效版本、绿电交易凭证。
- **下游输出**：地方发改委碳履约上报数据、CBAM 申报底数、零碳工厂自评估温室气体维度佐证。

#### 【2】业务场景与用户故事

- **业务场景**：年度碳履约上报与 CBAM 申报底数准备场景，需按排放口径出具碳排放台账并明确因子版本与绿电抵扣。
- **用户故事**：
  - As a **园区碳资产核算员 (Persona P4)**，
  - I want **按 Scope 1 与 Scope 2 口径导出碳排放台账，含因子版本与绿电抵扣前后对比**，
  - So that **我能为碳履约上报与 CBAM 申报提供权威底数**。

#### 【3】功能规格与交互契约

| 规则项 | 规则明细 |
|:---|:---|
| 排放口径 | 直接排放（Scope 1：化石燃烧）+ 间接排放（Scope 2：外购电热），单位 tCO2e |
| 因子版本 | 取因子库当前生效版本（见第三章六、因子库管理），过期因子拦截（E_VAL_FACTOR_EXPIRED） |
| 绿电抵扣 | 按绿电占比 × 电网因子核算抵扣量，输出抵扣前后对比 |
| 导出 | 同防伪水印规则，含报告哈希存证 |

【待补充】碳排报表字段级明细（组织 / 时间 / 排放源维度拆分）由项目组确认。

#### 【4】页面字段字典与数据契约

| 序号 | 字段中文名称 | 数据类型 | 工程单位 | 校验与约束规则 |
|:---|:---|:---|:---|:---|
| 1 | 统计周期标签 | String | 日/月/年 | 月报按自然月闭环 |
| 2 | 组织节点名称 | String | — | 集团/产业/二级公司/车间层级树 |
| 3 | 化石燃料燃烧排放 | Decimal | tCO2e | Scope 1，≥ 0 |
| 4 | 外购电力间接排放 | Decimal | tCO2e | 外购电量 × 电网因子 |
| 5 | 外购热力间接排放 | Decimal | tCO2e | 外购蒸汽量 × 热力因子 |
| 6 | 总碳排放量 | Decimal | tCO2e | Scope 1 + Scope 2 |
| 7 | 绿电抵扣量 | Decimal | tCO2e | 绿电消纳量 × 电网因子 |
| 8 | 抵扣后净排放量 | Decimal | tCO2e | 总排放量 − 抵扣量，不为负 |
| 9 | 排放因子版本号 | String | — | 过期因子拦截 |
| 10 | 报告哈希存证 | String | SHA-256 | 导出时强制生成 |

#### 【5】核心数学模型与算法框架

```math
C_scope1 = Σ ( FC_i × NCV_i × CC_i × OF_i × 44/12 )      直接排放
C_scope2 = Q_grid × EF_grid + Q_heat × EF_heat          间接排放
C_total = C_scope1 + C_scope2                            总排放量
C_net = MAX( 0, C_total - E_green × EF_grid )            抵扣后净排放量
Hash = SHA256( ReportContent )                           报告哈希存证
```

**变量定义与取值约定：** 排放因子均取因子库当前生效版本；`C_net` 按 0 兜底防止负值。

#### 【6】展示、对标与判定口径

- **口径分离**：Scope 1 与 Scope 2 分列呈现，另设合计列。
- **因子口径**：因子版本随报表冻结并可追溯。
- **抵扣口径**：绿电抵扣需具备物理可溯源凭证，无凭证的绿证核销量单独列示。
- **存证口径**：导出文件强制包含报告哈希，支持事后完整性校验。

#### 【7】边界条件、异常处理与防错规则

> ⚠️ 【研发设计红线与强约束校验】
> - 因子过期：触发 `E_VAL_FACTOR_EXPIRED` 拦截生成，提示升级因子库。
> - 绿电抵扣量大于总排放量：按 0 兜底并标注"抵扣量异常，待核对凭证"。
> - 报告哈希比对失败：触发 `E_AUDIT_HASH_BROKEN`，锁定当事单据并标记数据被篡改。
> - 已锁账月度：禁止直接修改，须走特批反冲。

#### 【8】QA 自动化验收准则（Gherkin BDD）

```gherkin
Feature: 碳排放台账报表
  Scenario: 双范围口径与抵扣后净排放
    Given 园区当期已录入化石燃料消耗量、外购电量与外购蒸汽量
    When 系统生成月度碳排报表
    Then Scope 1 与 Scope 2 分列呈现并另设合计列
    And 抵扣后净排放量 = max(0, 总排放量 − 绿电消纳量 × 电网因子)

  Scenario: 因子过期拦截
    Given 因子库中某电网排放因子已超出有效期
    When 用户尝试生成当月碳排报表
    Then 系统返回 E_VAL_FACTOR_EXPIRED 并阻断生成
    And 页面提示需升级因子库至最新生效版本

  Scenario: 报告哈希防篡改存证
    Given 碳排报表已完成导出
    When 事后校验导出文件哈希与系统存证哈希
    Then 两者一致时校验通过
    And 不一致时触发 E_AUDIT_HASH_BROKEN 并锁定当事单据
```

## 六、基础管理

### 1. 数据录入

#### 【1】定位与架构角色

- **功能定位**：专为车间统计员 (P3) 打造的高效数据录入中枢，解决基层离线生产台账人工录入痛点。
- **承载角色**：P3 车间填报员。
- **页面路由**：`/monitor/basic/data-entry`；标签页 `/production`、`/energy`、`/album`、`/milestone`。
- **上游依赖**：六级组织架构主数据、关键工序对应表白名单、产品规格型号字典、月度锁账状态。
- **下游输出**：指标管控分子分母原始数据、单耗报表产量数据、相册与大事记展示素材。

#### 【2】业务场景与用户故事

- **业务场景**：车间统计员在月末集中录入当月产品产量、能源消耗、园区相册与大事记四类基层数据，需保证高密快速且防错。
- **用户故事**：
  - As a **车间填报员 (Persona P3)**，
  - I want **在四个标签页中快速录入产量、能耗、相册与大事记，并由系统自动校验单位与数值合法性**，
  - So that **我能高效完成月度基层数据上报且不因录错导致核算失真**。

#### 【3】功能规格与交互契约

**四大核心工作台（标签页划分）：**

##### 3.1 Tab 1：产品产量录入

1. **布局与跨行合并**：同生产单位、同工序的跨行单元格自动合并居中。
2. **单位自适应联动**：选择变压器产品单位自动锁定为台/kVA；选择线缆自动联动为 km·mm²。
3. **防错校验**：产量输入必须 ≥ 0，录入负数即时触发 `E_VAL_ENERGY_NEGATIVE` 阻断。

##### 3.2 Tab 2：能源消耗录入

结构与 Tab 1 严格 100% 同构，按电力、水资源、天然气、蒸汽四介质分组合并展示。支持起码、止码输入自动计算实物量，并带非负拦截校验。

##### 3.3 Tab 3：园区相册维护 与 Tab 4：园区大事记维护

- **园区相册维护**：支持各基地实景高清图上传（限制 10MB，JPG/PNG/WEBP），配置相册标题、拍摄日期、展示排序与轮播激活开关。
- **园区大事记维护**：时间轴节点式录入里程碑事件（如光伏全容量并网、获批国家级零碳工厂等），支持事件标题、发生日期、详细描述与荣誉徽章配置。

**通用交互规则**：提交采用幂等 Token 防刷；已关账月度数据禁止录入，输入框整体置灰。

#### 【4】页面字段字典与数据契约

**Tab 1：产品产量录入**

| 序号 | 字段中文名称 | 数据类型 | 单位 | 界面控件 | 校验与约束规则 |
|:---|:---|:---|:---|:---|:---|
| 1 | 生产单位名称 | Enum | — | 下拉级联选择器 | 必须在六级组织架构有效生产基地内 |
| 2 | 生产涉及工序 | Enum | — | 下拉级联选择器 | 严格受控于《关键工序对应表》白名单 |
| 3 | 产品大类分类 | Enum | 变压器/线缆 | 单选 Radio | 决定规格型号联动字典 |
| 4 | 产品规格型号 | String | — | 文本输入/模糊匹配 | 非空，最长 64 字符 |
| 5 | 产品产量数值 | Decimal | 自适应 | 数字输入框 (Number) | 必须 ≥ 0.00，录入负数前端即时拦截 |
| 6 | 录入填报人员 | String | — | 系统登录态自动带出 | 只读禁用，记录员工真实工号 |
| 7 | 统计核算月份 | Date | YYYY-MM | 月份选择器 (MonthPicker) | 不可晚于当前月，关账后禁止填报 |
| 8 | 起码 / 止码 | Decimal | 表计单位 | 数字输入框 | 止码 ≥ 起码，否则拦截 |

**Tab 3 / Tab 4：相册与大事记**

| 序号 | 字段中文名称 | 数据类型 | 单位 | 校验与约束规则 |
|:---|:---|:---|:---|:---|
| 1 | 相册标题 | String | — | 非空，最长 64 字符 |
| 2 | 实景图片附件 | File | — | 限制 10MB，格式 JPG/PNG/WEBP |
| 3 | 拍摄日期 | Date | YYYY-MM-DD | 不得晚于当前日期 |
| 4 | 展示排序 | Integer | — | 正整数，同相册内唯一 |
| 5 | 轮播激活开关 | Boolean | — | 单园区最多激活 10 张 |
| 6 | 事件标题 | String | — | 非空，最长 128 字符 |
| 7 | 发生日期 | Date | YYYY-MM-DD | 不得晚于当前日期 |
| 8 | 荣誉徽章配置 | Enum | — | 国家级/省级/集团级/无 |

#### 【5】核心数学模型与算法框架

```math
Q_actual = ( Meter_end - Meter_start ) × Ratio             实物量 =（止码 − 起码）× 倍率
Guard: Meter_end >= Meter_start                            止码校验
Guard: Q_prod >= 0                                         产量非负校验
Guard: Month <= CurrentMonth                               月份上限校验
Idempotent = Token( empID + month + rowNo )                提交幂等键
```

**变量定义与取值约定：** `Ratio` 为表计倍率；`Q_prod` 为产品产量；幂等键由填报人工号、统计月份与行号组合生成，保证同一条记录重复提交仅入库一次。

#### 【6】展示、对标与判定口径

- **单位口径**：单位自适应由产品大类决定，用户不可手动改写。
- **工序口径**：工序下拉严格受控于《关键工序对应表》白名单，非白名单工序不可选。
- **月份口径**：统计核算月份不可晚于当前月；关账后输入整体置灰。
- **流转口径**：空白 → 录入中 → 已暂存 → 已提交 → 已入账 → 锁账。

#### 【7】边界条件、异常处理与防错规则

> ⚠️ 【研发设计红线与强约束校验】
> - 产量录入负数：触发 `E_VAL_PROD_QTY_NEGATIVE`，前端红框高亮并阻断提交。
> - 能源消耗录入负数：触发 `E_VAL_ENERGY_NEGATIVE`，同样即时拦截。
> - 止码小于起码：前端即时拦截，禁止发送请求。
> - 100ms 内连续点击提交 3 次：触发 `E_SYS_CONCURRENCY_LOCK`，仅首笔入库并提示防刷。
> - 已关账月度：触发 `E_SYS_ENTRY_ALREADY_LOCKED`，提示需 P1 集团高管特批。
> - 相册图片超过 10MB 或格式不符：上传即时拒绝并提示支持格式。

#### 【8】QA 自动化验收准则（Gherkin BDD）

```gherkin
Feature: 基层数据录入工作台
  Scenario: 非负防错校验
    Given 车间填报员在 Tab 1 产品产量录入页
    When 在生产单位与工序已选中的行内输入产量 -500
    Then 输入框即时红框高亮并阻断表单提交
    And 返回 E_VAL_PROD_QTY_NEGATIVE
    And 请求未被发送至服务端

  Scenario: 提交并发防刷
    Given 填报员已填写完整的一行产量数据
    When 在 100 毫秒内快速连续点击提交按钮 3 次
    Then 仅首笔交易成功入库
    And 其余请求返回 E_SYS_CONCURRENCY_LOCK 并提示勿重复提交

  Scenario: 单位自适应联动
    Given 填报员在产品大类分类中选择"线缆"
    When 页面完成联动刷新
    Then 产品产量单位自动切换为 km·mm²
    And 单位字段不可手动改写
    When 填报员改选"变压器"
    Then 单位自动切换为台 / kVA

  Scenario: 关账月度禁止填报
    Given 目标统计核算月份已完成财务关账
    When 填报员尝试在该月份录入产量数据
    Then 输入控件整体置灰并禁止填写
    And 若强行提交则返回 E_SYS_ENTRY_ALREADY_LOCKED
```

### 2. 基础参数配置

#### 【1】定位与架构角色

- **功能定位**：承载能源价格管理与折标系数管理两大基础参数，实现峰平谷分时电价阶梯版本化维护与国家标准当量/等价折标系数审计留痕。
- **承载角色**：P2 园区能碳专员（维护）、PM（审批）。
- **页面路由**：`/monitor/basic/config`；子页 `/price`、`/coefficient`。
- **上游依赖**：国家电网分时电价政策文件、GB/T 2589 标准文本。
- **下游输出**：全平台成本类、折标类计算的统一参数源。

#### 【2】业务场景与用户故事

- **业务场景**：电价政策调整或国家标准更新时，需版本化维护参数并保证历史核算口径不被污染。
- **用户故事**：
  - As a **园区能碳专员 (Persona P2)**，
  - I want **版本化维护分时电价阶梯与折标系数，并明确系数变更对历史核算的影响策略**，
  - So that **我能保证参数变更可追溯、历史报表口径不被追溯性污染**。

#### 【3】功能规格与交互契约

**能源价格管理（细化框架）：**

- 维护尖/峰/平/谷分时电价阶梯版本（生效起止日期、各时段价格、基本电费计费方式：按容量或最大需量）；版本化维护，历史版本可查、变更留痕。
- 字段字典与审批流【待补充】。

**能源价格管理 · 字段字典：**

| 字段 | 数据类型 | 说明 |
|:---|:---|:---|
| 介质 / 时段 | Enum | 电-尖/峰/平/谷；水/蒸汽/天然气按计量周期 |
| 单价 | Decimal | 元/kWh、元/m³、元/t |
| 计费方式 | Enum | 基本电费按容量或最大需量 |
| 生效起止 / 版本号 | DateTime / String | 版本化维护，历史版本可查、变更留痕 |

**折标系数管理 · 字段字典：**

| 字段 | 数据类型 | 说明 |
|:---|:---|:---|
| 介质 | Enum | 电/水/蒸汽/天然气/油等 |
| 当量 / 等价系数 | Decimal | 引用 GB/T 2589 等国家标准 |
| 版本与审计 | String | 版本化维护，记录修改人、时间、依据标准；系数变更对历史核算的影响策略（重算/仅新周期生效）【待补充】 |

**审批流**：能源价格与折标系数的新增/变更/废止须经审核后生效【待补充：审批流程归属第八章公共工作流模块】。

#### 【4】页面字段字典与数据契约

| 序号 | 字段中文名称 | 数据类型 | 工程单位 | 校验与约束规则 |
|:---|:---|:---|:---|:---|
| 1 | 参数类型 | Enum | — | 能源价格 / 折标系数 |
| 2 | 介质或时段 | Enum | — | 电-尖/峰/平/谷；水/蒸汽/天然气/油 |
| 3 | 参数数值 | Decimal | 元/kWh、tce/单位 等 | > 0，不允许录入负数或零 |
| 4 | 版本号 | String | — | 唯一，格式 `v<年>.<序号>` |
| 5 | 生效开始日期 | Date | YYYY-MM-DD | 新版本不得与在效版本区间重叠 |
| 6 | 生效结束日期 | Date | YYYY-MM-DD | 晚于生效开始日期 |
| 7 | 依据标准 | String | — | 折标系数须引用 GB/T 2589 等国家标准 |
| 8 | 变更影响策略 | Enum | — | 重算 / 仅新周期生效 |
| 9 | 修改人 / 修改时间 | String / DateTime | — | 系统自动记录，不可修改 |
| 10 | 审批状态 | Enum | — | 草稿 / 待审 / 生效中 / 已废止 |

#### 【5】核心数学模型与算法框架

```math
Cost = Q × P_version( t )                      按业务发生时间匹配对应生效版本单价
E_tce = Q_media × k_version( t )               按介质匹配对应生效版本折标系数
Guard: [ from_new, to_new ] ∩ [ from_old, to_old ] = ∅    生效区间不可重叠
Strategy = 重算 ? Recalculate( history ) : Apply( future_only )
```

**变量定义与取值约定：** `P_version(t)` 与 `k_version(t)` 为按业务发生时间匹配的版本化参数；版本生效区间严格有序且不可重叠；变更影响策略为必填项。

#### 【6】展示、对标与判定口径

- **版本口径**：任何计算均按业务发生时间匹配当时生效版本，严禁使用"当前版本"倒推历史。
- **审计口径**：新增/变更/废止全程留痕（修改人、时间、依据标准）。
- **影响口径**：系数变更须显式选择"重算历史"或"仅新周期生效"，不得默认。
- **审批口径**：未经审核的参数不得生效。

#### 【7】边界条件、异常处理与防错规则

> ⚠️ 【研发设计红线与强约束校验】
> - 新版本生效区间与在效版本重叠：前端即时拦截并阻断保存。
> - 参数数值为 0 或负数：触发 `E_VAL_ENERGY_NEGATIVE` 类校验拦截。
> - 变更影响策略未选择：保存按钮置灰。
> - 未审批参数被引用：核算引擎忽略该版本并触发 `E_VAL_FACTOR_EXPIRED` 类告警。

#### 【8】QA 自动化验收准则（Gherkin BDD）

```gherkin
Feature: 基础参数版本化管理
  Scenario: 生效区间不可重叠
    Given 某介质折标系数已存在生效区间为 2026-01-01 至 2026-06-30 的版本
    When 维护人员新增一个生效开始日期落在该区间内的新版本
    Then 前端即时拦截并阻断保存
    And 页面提示生效区间不可重叠

  Scenario: 历史核算口径不被污染
    Given 2026 年 3 月的成本报表已按当时生效的电价版本生成
    When 维护人员新增一个 2026-07-01 起生效的新电价版本
    Then 2026 年 3 月的报表数值保持不变
    And 系统按业务发生时间匹配当时生效版本，不使用当前版本倒推历史

  Scenario: 变更影响策略必选
    Given 维护人员修改某折标系数数值
    When 未选择变更影响策略即点击保存
    Then 保存按钮保持置灰不可点击
    And 页面强制要求在"重算历史"与"仅新周期生效"之间做出选择
```

---

# 第三章 产品碳足迹集采中心功能需求规格

本章严格对应系统切换至【产品碳足迹集采中心】时的 6 大一级主导航逐层展开，全面支撑产品全生命周期 LCA 建模、ISO 14067 认证、二维码数字碳标签与欧盟 CBAM 关税申报。本章功能权限矩阵见附录 E（P4 LCA 工程师 / P5 报关专家 / P6 外部审计机构），北极星指标（NSM）见附录 F，验收用例见第十一章 Gherkin 准则；LCA / CBAM 错误码见第五章"标准化错误码字典"。

## 一、对外示范窗口

### 1. 碳足迹总览驾驶舱

#### 【1】定位与架构角色

- **功能定位**：面向国际客户、海外驻华使节及欧盟碳关税审查专员的高端碳驾驶舱，全屏呈现主力出口产品 LCA 碳足迹全景桑基图、防伪二维码数字碳标签、绿电消纳减碳成果与 CBAM 关税节省测算总览。
- **承载角色**：P4 碳核算工程师（运维）、P5 报关与关税专家（讲解）、P6 外部独立审计机构（核验）。
- **页面路由**：`/carbon-footprint/demo`。
- **上游依赖**：LCA 核算引擎结果、数字碳标签、绿电消纳数据、CBAM 关税模拟结果。
- **下游输出**：对外脱敏展示快照、二维码查验演示入口。

#### 【2】业务场景与用户故事

- **业务场景**：国际客户验厂与欧盟合规审查场景，需以可视化方式证明产品碳足迹的核算边界、数据来源与第三方认证有效性。
- **用户故事**：
  - As a **碳核算与认证工程师 (Persona P4)**，
  - I want **在对外示范驾驶舱全屏展示产品 LCA 五阶段碳排构成、可扫码验证的数字碳标签与 CBAM 关税节省测算**，
  - So that **我能以权威可视化证据赢得国际客户与欧盟审查专员的信任**。

#### 【3】功能规格与交互契约

**核心展示要素：**

- **LCA 碳足迹全景桑基图**：以五阶段（原材料获取 / 上游运输 / 制造加工 / 试验检测 / 包装出厂）流向呈现单台产品碳足迹构成。
- **防伪二维码数字碳标签**：展示 EPC 编码与防伪签名哈希，支持现场扫码弹窗查验。
- **绿电消纳减碳量化成果**：展示光伏自发自用减排量与等效植树量。
- **CBAM 关税节省测算总览**：展示累计关税节省金额与国内碳成本抵扣情况。

**交互与刷新规则：**

- **全屏轮播**：面向参观与验收场景默认全屏自动轮播，关键指标卡循环展示，支持手动切换与暂停（轮播周期【待确认】）。
- **据点下钻**：点击桑基图节点或标签卡，下钻至实景数据库对应物料/产品明细。
- **二维码查验演示**：扫码弹窗呈现 EPC 编码、防伪签名哈希与溯源链摘要（详见三、3 数字碳标签）。
- **刷新策略**：LCA 指标按日结刷新，欧盟碳价按小时级联动刷新（【待确认】）。
- **【待补充】** 对外展示数据脱敏规则与白名单（面向外部参观者的字段裁剪）。

#### 【4】页面字段字典与数据契约

| 序号 | 字段中文名称 | 数据类型 | 工程单位 | 数据来源与核算逻辑 |
|:---|:---|:---|:---|:---|
| 1 | 单台产品全生命周期碳排 | Decimal | kgCO2e/台 或 kgCO2e/km | LCA 5 大阶段排放滚算累加 |
| 2 | 原材料获取阶段碳排占比 | Decimal | % | $(E_{原材料} / E_{总碳足迹}) × 100%$ |
| 3 | 制造加工阶段碳排占比 | Decimal | % | $(E_{加工} / E_{总碳足迹}) × 100%$ |
| 4 | 绿电消纳贡献减排量 | Decimal | kgCO2e | 光伏自发自用量 × 区域电网碳因子 |
| 5 | CBAM 关税累计节省金额 | Decimal | €（欧元） | 已抵扣国内碳成本折算节省关税 |
| 6 | 防伪数字验真哈希 | String | SHA-256 | 产品批次 + 认证机构私钥数字签名 |
| 7 | 产品 EPC 编码 | String | — | 全球产品电子代码，唯一 |
| 8 | 认证机构名称 | String | — | SGS / TÜV 南德 / 中国方圆 |

#### 【5】核心数学模型与算法框架

```math
E_PCF = E_raw + E_trans + E_manuf + E_test + E_pack      单台产品全生命周期碳足迹
R_stage = E_stage / E_PCF × 100%                          各阶段碳排占比
Save_CBAM = Export_Qty × Embedded_Carbon × ( Price_EU_ETS - Price_Domestic )
Hash_sign = SIGN_SHA256( BatchNo + PrivateKey_CA )        防伪签名哈希
```

**变量定义与取值约定：** 五阶段碳排定义详见本章三、2 LCA 核算引擎；`Price_EU_ETS` 为欧洲能源交易所碳配额结算均价；`Price_Domestic` 为国内已支付碳成本折算价。

#### 【6】展示、对标与判定口径

- **边界口径**：对外展示统一采用 Cradle-to-Gate（摇篮到大门）边界，并在页面明确标注。
- **数据脱敏口径**：对外展示版本按白名单裁剪字段，不呈现供应商名称、工艺配方等 L2 以上敏感信息。
- **时效口径**：页面底部常驻展示数据截止时间与因子版本号。
- **口径一致性**：对外展示的碳足迹数值必须与已签发认证报告完全一致，不允许展示草稿态数据。

#### 【7】边界条件、异常处理与防错规则

> ⚠️ 【研发设计红线与强约束校验】
> - 仅可展示状态为"已认证 / 已发布"的 LCA 报告数据，草稿与送审态数据一律不上屏。
> - 对外展示不得包含未脱敏的供应商名称、工艺配方等敏感字段。
> - 欧盟碳价超 24 小时未同步：触发 `E_EXT_ETS_PRICE_STALE`，页面标黄并标注价格时间戳。
> - 二维码签名校验失败：弹窗标注"验真失败"并不展示溯源明细。
> - 无已签发报告的产品：入口不出现，不显示空白占位。

#### 【8】QA 自动化验收准则（Gherkin BDD）

```gherkin
Feature: 对外示范窗口碳足迹驾驶舱
  Scenario: 仅展示已认证数据
    Given 系统内存在草稿态、送审态与已认证态三种 LCA 报告
    When 对外示范驾驶舱渲染 LCA 碳足迹全景桑基图
    Then 仅呈现状态为"已认证"或"已发布"的报告数据
    And 草稿态与送审态数据不入屏

  Scenario: 二维码验真演示
    Given 某产品数字碳标签已由认证机构签发
    When 参观者扫码触发查验弹窗
    Then 弹窗呈现 EPC 编码、防伪签名哈希与溯源链摘要
    And 签名校验失败时标注"验真失败"且不展示溯源明细

  Scenario: 碳价滞后的客观提示
    Given 欧洲能源交易所 ETS 价格超过 24 小时未同步
    When 页面渲染 CBAM 关税节省测算总览
    Then 结果上方以黄色提示框注明碳价滞后并展示价格时间戳
    And 返回 E_EXT_ETS_PRICE_STALE
```

## 二、多维分析

### 1. 横向对比分析

#### 【1】定位与架构角色

- **功能定位**：支持不同生产基地生产的同规格产品按五大阶段横向对标，挖掘各基地工艺工序降碳潜力。
- **承载角色**：P4 碳核算工程师、P2 园区能碳专员。
- **页面路由**：`/carbon-footprint/analysis/compare`。
- **上游依赖**：LCA 核算引擎结果、产品 BOM、经营单位主数据、销售订单与生产计划。
- **下游输出**：基地降碳改进清单、碳热点分析输入。

#### 【2】业务场景与用户故事

- **业务场景**：集团层面比较沈变厂与衡变厂同型号 220kV 油浸式变压器的碳足迹差异，定位工艺工序降碳空间。
- **用户故事**：
  - As a **碳核算与认证工程师 (Persona P4)**，
  - I want **选择同规格产品按五大阶段横向对标各生产基地的单位产品碳足迹并下钻至主材与工序构成**，
  - So that **我能精准定位各基地的工艺降碳潜力并推动横向最佳实践复制**。

#### 【3】功能规格与交互契约

- **业务级联筛选器**：产业 → 产线 → 产品类别 → 产品型号（可搜索 ComboBox）→ 经营单位 → 销售订单 → 生产计划；上级变更逐级重置下级到首项。
- **特征量（feature）**：变压器按 kVA、电缆按 km、开关按 台/间隔，单位产品碳足迹以 kgCO2/特征量 表达，保证跨型号可比。
- **重点指标区**：3 张 KpiCard（对比经营单位数、生产总数、单位产品碳足迹均值）。
- **主对比图**：BarBenchmark 横向对比各经营单位单位产品碳足迹，基准线为虚线，超基准柱标红，达标柱主色。
- **经营单位排名表**：按单位产品碳足迹升序，第 1 名挂 Award 标杆徽标；项目公司行置灰且不计入排名序号；每行右侧"下钻"。
- **下钻弹窗（Modal）**：标题 = 型号 + 经营单位；内容含 ① 生命周期构成 Donut（原材料/生产/运输…）② 主材碳排条形 ③ 工序碳排条形 ④ 该单位该型号销售订单列表（客户/数量/单台 tCO2/拆分生产计划标签）；底部"碳足迹详情"跳转实景数据库 / 碳足迹核算。

#### 【4】页面字段字典与数据契约

| 序号 | 字段中文名称 | 数据类型 | 工程单位 | 校验与约束规则 |
|:---|:---|:---|:---|:---|
| 1 | 产业分类 | Enum | — | 变压器/线缆/开关，决定特征量口径 |
| 2 | 产品型号 | String | — | ERP/PLM 物料主数据编码，非空 |
| 3 | 经营单位 | String | — | 六级组织架构经营单位节点 |
| 4 | 特征量数值 | Decimal | kVA / km / 台 | > 0，作为单位产品碳足迹分母 |
| 5 | 单位产品碳足迹 | Decimal | kgCO2/特征量 | $E_{PCF} / Feature$，分母为 0 显示 `--` |
| 6 | 单位产品碳足迹均值 | Decimal | kgCO2/特征量 | 所选范围内算术平均，空集显示 `--` |
| 7 | 基准值 | Decimal | kgCO2/特征量 | 取自基准管理配置 |
| 8 | 达标状态 | Enum | — | 达标（主色）/ 超基准（红色） |
| 9 | 销售订单数量 | Decimal | 台 / km | 关联销售订单实际数量 |
| 10 | 项目公司标识 | Boolean | — | 为真时该行置灰且不计入排名 |

#### 【5】核心数学模型与算法框架

```math
CF_unit = E_PCF / Feature                                 单位产品碳足迹
R_stage = E_stage / E_PCF × 100%                          各阶段构成占比
Mean_unit = Σ CF_unit,i / N                               单位产品碳足迹均值
Status = CF_unit <= Benchmark ? 达标 : 超基准              达标判定
```

**变量定义与取值约定：** `Feature` 为特征量（变压器 kVA、电缆 km、开关 台/间隔）；`E_PCF` 为该单位该型号的单台全生命周期碳足迹。

#### 【6】展示、对标与判定口径

- **可比口径**：所有对比必须在同一特征量口径下进行，严禁跨特征量（如 kVA 与 km）直接对比。
- **基准口径**：基准线取自基准管理配置，超基准柱标红。
- **排名口径**：按单位产品碳足迹升序排名，第 1 名为低碳标杆；项目公司行置灰且不计入排名序号。
- **筛级口径**：上级筛选变更时逐级重置下级到首项，避免残留无效组合。

#### 【7】边界条件、异常处理与防错规则

> ⚠️ 【研发设计红线与强约束校验】
> - 特征量为 0 或缺失：单位产品碳足迹显示 `--`，该实体不参与排名与均值计算。
> - 筛选组合无数据：主对比图与排名表输出客观空态"当前条件下无可比数据"，不显示空白占位卡片。
> - 跨特征量对比：前端禁止（下拉互斥），后端 API 拒绝混合特征量请求。
> - 项目公司：强制置灰并排除排名统计。

#### 【8】QA 自动化验收准则（Gherkin BDD）

```gherkin
Feature: 碳排横向对比分析
  Scenario: 级联筛选器逐级重置
    Given 用户已在级联筛选器中选定"变压器产业 / 高压产线 / 220kV 油浸式变压器"
    When 用户将产业改为"线缆产业"
    Then 产线、产品类别、产品型号、经营单位等下级筛选器逐级重置到首项
    And 主对比图与排名表同步刷新

  Scenario: 项目公司排除排名
    Given 对比范围中包含项目公司
    When 系统生成经营单位排名表
    Then 项目公司行置灰且不计入排名序号
    And 不参与单位产品碳足迹均值计算

  Scenario: 特征量为零安全兜底
    Given 某经营单位某型号产品的特征量数值缺失
    When 页面渲染该行的单位产品碳足迹
    Then 该值显示为 "--"
    And 该行不参与降序排名与均值统计
```

### 2. 纵向追溯分析

#### 【1】定位与架构角色

- **功能定位**：按批次号追踪同一产品历年碳足迹演变趋势，提供原材料替代、绿电消纳提升及工艺优化的敏感性归因瀑布图。
- **承载角色**：P4 碳核算工程师、技改项目经理。
- **页面路由**：`/carbon-footprint/analysis/ranking`。
- **上游依赖**：批次级 LCA 核算结果、生产计划与销售订单、原材料替换记录。
- **下游输出**：减碳路径建议、技改立项依据。

#### 【2】业务场景与用户故事

- **业务场景**：追踪某主力型号变压器近 3 年碳足迹下降路径，量化高磁感取向硅钢片替代与绿电接入各自的贡献度。
- **用户故事**：
  - As a **碳核算与认证工程师 (Persona P4)**，
  - I want **按批次追踪同型号产品碳足迹演变，并以瀑布图量化各减碳举措的贡献度**，
  - So that **我能识别最有效的减碳路径并复制到其他产线**。

#### 【3】功能规格与交互契约

- **左侧经营单位组织树**：集团 → 板块 → 经营单位，可展开/收起；项目公司置灰；点击切换 scope（默认"全部经营单位" = 跨单位均值）。
- **级联筛选**：产业 / 产线 / 类别 / 时间。
- **重点指标区**：3 张 KpiCard（型号数量、生产总数、单位产品碳足迹均值，随 scope 重算）。
- **红榜 Top5 / 黑榜 Top5**：型号按单位产品碳足迹升序，前 n 入红榜（低碳标杆），后 n 入黑榜（改进对象）；红榜第 1 挂 Award、黑榜第 1 挂 TriangleAlert。
- **点击榜单卡片下钻（Modal）**：各生产计划单台碳足迹对比条形（同型号不同生产计划 = 不同时间生产的横向对比）+ 销售订单及拆分生产计划表。
- **场景定位**：按组织范围对同类别各型号做红黑榜，锁定改进对象。
- **归因瀑布图**：以瀑布图形呈现原材料替代、绿电接入、工艺优化等因素对碳足迹变动的贡献量与贡献率。

#### 【4】页面字段字典与数据契约

| 序号 | 字段中文名称 | 数据类型 | 工程单位 | 校验与约束规则 |
|:---|:---|:---|:---|:---|
| 1 | 产品型号 | String | — | 唯一主数据编码 |
| 2 | 生产批次流水号 | String | — | MES 制造工单流水号 |
| 3 | 生产计划标识 | String | — | 同一型号下按时间拆分的生产计划 |
| 4 | 单位产品碳足迹 | Decimal | kgCO2e/特征量 | ≥ 0，空值显示 `--` |
| 5 | 碳足迹变动量 | Decimal | kgCO2e/特征量 | 本期 − 基期，可正可负 |
| 6 | 归因贡献率 | Decimal | % | 各因素贡献量 / 总变动量 × 100% |
| 7 | 红榜排名 | Integer | 名次 | 升序取前 5，第 1 名挂标杆徽标 |
| 8 | 黑榜排名 | Integer | 名次 | 升序取后 5，第 1 名挂警示徽标 |
| 9 | 组织范围（scope） | Enum | — | 具体经营单位 / 全部经营单位（跨单位均值） |

#### 【5】核心数学模型与算法框架

```math
ΔCF = CF_t - CF_base                                    碳足迹变动量
Con_i = ΔCF_i / ΔCF × 100%                              各因素归因贡献率
CF_scope_all = Σ CF_unit,i / N                          跨单位均值
Top_red = ORDER_BY( CF_unit ) ASC LIMIT 5               红榜（低碳标杆）
Top_black = ORDER_BY( CF_unit ) DESC LIMIT 5            黑榜（改进对象）
```

**变量定义与取值约定：** `ΔCF_i` 为第 i 项减碳举措（原材料替代、绿电接入、工艺优化）带来的碳足迹变化量；归因贡献率之和应为 100%，偏差超 ±1% 提示归因不完整。

#### 【6】展示、对标与判定口径

- **时间口径**：纵向追溯以生产批次时间轴为准，不以销售订单时间为准。
- **均值口径**：scope 为"全部经营单位"时采用跨单位算术平均，非加权。
- **红黑榜口径**：红黑榜基于同类别内各型号升序排序，前 5 与后 5，型号数少于 10 时不重复上榜。
- **归因口径**：归因须完整覆盖全部减碳举措，贡献率之和强制配平至 100%。

#### 【7】边界条件、异常处理与防错规则

> ⚠️ 【研发设计红线与强约束校验】
> - 同型号历史批次少于 2 个：不绘制归因瀑布图，输出客观提示"历史批次不足，暂不支持归因"。
> - 归属贡献率之和不等于 100%：标注"归因待补充"并列出未归因残差。
> - 项目公司：置灰且不参与红黑榜。
> - 除零兜底：总变动量为 0 时贡献率显示 `--`。

#### 【8】QA 自动化验收准则（Gherkin BDD）

```gherkin
Feature: 碳排纵向追溯与归因分析
  Scenario: 归因贡献率配平
    Given 某型号变压器存在两个及以上生产批次的碳足迹数据
    When 系统生成减碳归因瀑布图
    Then 各因素贡献率之和等于 100%
    And 偏差超过 ±1% 时标注"归因待补充"并列出未归因残差

  Scenario: 红黑榜不重复上榜
    Given 同类别内共有 6 个产品型号
    When 系统生成红榜 Top5 与黑榜 Top5
    Then 同一型号不同时出现在红榜与黑榜中
    And 红榜第 1 名挂 Award 徽标、黑榜第 1 名挂 TriangleAlert 徽标

  Scenario: 历史批次不足的处理
    Given 某型号仅有 1 个生产批次的碳足迹数据
    When 用户请求查看归因瀑布图
    Then 不绘制瀑布图并输出"历史批次不足，暂不支持归因"
    And 页面不显示空白图表容器
```

### 3. 基准对比分析

#### 【1】定位与架构角色

- **功能定位**：以车间/产线为对象，对比单台、主材、生产环节碳排与基准的差距，识别高碳热点。
- **承载角色**：P4 碳核算工程师、制造车间主任。
- **页面路由**：`/carbon-footprint/analysis/benchmark`。
- **上游依赖**：车间级 LCA 分摊结果、基准管理配置、产线主数据。
- **下游输出**：车间产线碳排状态清单、基准值调整建议。

#### 【2】业务场景与用户故事

- **业务场景**：以车间/产线为对象，看单台、主材、生产环节碳排与基准的差距，识别高碳热点。
- **用户故事**：
  - As a **碳核算与认证工程师 (Persona P4)**，
  - I want **按车间产线对比单台产品碳足迹、主材碳排与生产环节碳排三项指标与基准的差距**，
  - So that **我能识别超标车间与高碳热点并推动针对性降碳技改**。

#### 【3】功能规格与交互契约

- **级联筛选 + "基准值设置"按钮**（右上，Settings 图标）。
- **三联基准图**：单台产品碳足迹 / 主材碳排 / 生产环节碳排，各为 BarBenchmark（横轴 = 车间产线、虚线 = 基准、超基准标红）；顶部"对比范围"可切全部 / 单产线；点击柱 → 车间明细。
- **车间产线碳排汇总表**：各车间三项指标 + 状态徽标（达标/接近/超标 三色）；点击行看全维度基准对比。
- **基准值设置弹窗（Modal）**：单台/主材/生产环节三个基准输入框，修改即时联动三联图的基准线与红/主色判定（演示态本地生效）。
- **支持多级基准**：年度目标 / 行业标杆自定义（【待确认】多级基准字段与来源）。

#### 【4】页面字段字典与数据契约

| 序号 | 字段中文名称 | 数据类型 | 工程单位 | 校验与约束规则 |
|:---|:---|:---|:---|:---|
| 1 | 车间 / 产线名称 | String | — | 六级组织架构车间节点 |
| 2 | 单台产品碳足迹 | Decimal | kgCO2e/台 | ≥ 0，分母缺失显示 `--` |
| 3 | 主材碳排 | Decimal | kgCO2e/台 | 原材料阶段碳排合计 |
| 4 | 生产环节碳排 | Decimal | kgCO2e/台 | 制造加工 + 试验检测阶段合计 |
| 5 | 单台基准值 | Decimal | kgCO2e/台 | > 0，来自基准值设置 |
| 6 | 主材基准值 | Decimal | kgCO2e/台 | > 0 |
| 7 | 生产环节基准值 | Decimal | kgCO2e/台 | > 0 |
| 8 | 状态徽标 | Enum | — | 达标 / 接近 / 超标 三色 |
| 9 | 对比范围 | Enum | — | 全部车间 / 单产线 |

#### 【5】核心数学模型与算法框架

```math
CF_unit = E_manuf_total / M_output                    单台产品碳足迹
CF_material = Σ ( M_i × (1 + R_loss_i) × EF_mat_i )   主材碳排
CF_process = E_manuf + E_test                         生产环节碳排
Gap_pct = ( CF_unit - Benchmark ) / Benchmark × 100%  与基准偏差率
Status = CF_unit <= Benchmark ? 达标 : ( CF_unit <= 1.05 × Benchmark ? 接近 : 超标 )
```

**变量定义与取值约定：** 偏差率 ≤0% 达标、0~5% 接近、>5% 超标；基准值可由用户修改并即时联动重算判定色。

#### 【6】展示、对标与判定口径

- **基准口径**：三项指标各自独立基准，支持年度目标与行业标杆多级基准【待确认】。
- **判定口径**：状态三色阈值固定为达标 ≤0%、接近 0~5%、超标 >5%。
- **联动口径**：基准值修改后三联图基准线、柱体判定色与汇总表状态徽标同步刷新。
- **范围口径**：对比范围切换为"单产线"时仅渲染该产线下的车间。

#### 【7】边界条件、异常处理与防错规则

> ⚠️ 【研发设计红线与强约束校验】
> - 基准值输入 ≤0 或非数字：输入框即时拦截并阻断应用。
> - 基准值设置弹窗在演示态仅本地生效，须明确标注"本地演示态"。
> - 某车间产量为 0：单台碳足迹显示 `--`，不参与状态判定与排序。
> - 无车间数据：输出客观空态，不显示空白图表。

#### 【8】QA 自动化验收准则（Gherkin BDD）

```gherkin
Feature: 碳排基准对比分析
  Scenario: 基准值修改即时联动
    Given 用户在基准值设置弹窗中修改了单台产品碳足迹基准值
    When 点击应用
    Then 三联基准图的基准虚线位置即时更新
    And 各车间柱体的红色 / 主色判定即时刷新
    And 汇总表的达标 / 接近 / 超标状态徽标同步重算

  Scenario: 状态三色阈值判定
    Given 某车间单台产品碳足迹为 1.03 倍基准值
    When 系统判定该车间状态
    Then 状态徽标显示为"接近"
    When 该值上升至 1.08 倍基准值
    Then 状态徽标显示为"超标"

  Scenario: 基准值非法输入拦截
    Given 用户在基准值设置弹窗中输入基准值为 0 或负数
    When 点击应用
    Then 输入框即时拦截并阻断应用
    And 页面保持原基准值不变
```

### 4. 碳热点分析与模拟

#### 【1】定位与架构角色

- **功能定位**：依据生产环节及原材料主材自动生成碳足迹构成图并识别排放热点，支持原材料替换与绿电接入的情景模拟。
- **承载角色**：P4 碳核算工程师、技改项目经理、产品技术部。
- **页面路由**：`/carbon-footprint/analysis/hotspot`。
- **上游依赖**：LCA 核算引擎结果、因子库、原材料替代料对照表。
- **下游输出**：低碳技术选型建议、模拟方案报告附件。

#### 【2】业务场景与用户故事

- **业务场景**：产品研发阶段评估"再生铜替代原生铜"与"绿电接入"两类方案的减排潜力，为低碳设计决策提供量化依据。
- **用户故事**：
  - As a **碳核算与认证工程师 (Persona P4)**，
  - I want **识别碳足迹构成中贡献度最高的热点项，并对原材料替换与绿电接入做情景模拟对比**，
  - So that **我能为低碳技术选型提供量化减排潜力证据**。

#### 【3】功能规格与交互契约

**业务逻辑：**

- 依据生产环节及原材料主材自动生成碳足迹构成饼图/柱状图，识别排放热点（贡献度排序、帕累托分析）。
- **情景模拟**：支持"原材料替换"（如再生铜替代原生铜，单台产品碳足迹减少 Y%）、"绿电接入"等场景的减排潜力模拟，辅助低碳技术选型。
- **模拟结果对比**：基准情景 vs 模拟情景碳足迹差额与减排率，可保存为模拟方案并纳入报告附件。
- **【待补充】** 模拟参数项（替换料因子、绿电比例、工艺节拍）由项目组确认。

**交互规则：**

- 帕累托图自动标注累计贡献率达 80% 的热点项集合（关键少数）。
- 情景模拟采用"基准情景 / 情景 A / 情景 B"三栏对比卡片，差额与减排率以差值徽章呈现。
- 模拟方案保存后生成唯一方案编号，可挂载至 LCA 报告附件。

#### 【4】页面字段字典与数据契约

| 序号 | 字段中文名称 | 数据类型 | 工程单位 | 校验与约束规则 |
|:---|:---|:---|:---|:---|
| 1 | 热点项名称 | String | — | 主材名称或工序名称，非空 |
| 2 | 碳排贡献量 | Decimal | kgCO2e | ≥ 0 |
| 3 | 贡献度占比 | Decimal | % | 各热点项占比之和为 100% |
| 4 | 累计贡献度 | Decimal | % | 用于帕累托分析，标注 80% 分界 |
| 5 | 基准情景碳足迹 | Decimal | kgCO2e/台 | 来自当前 LCA 核算结果 |
| 6 | 模拟情景碳足迹 | Decimal | kgCO2e/台 | 应用替换参数后重算结果 |
| 7 | 减排量 | Decimal | kgCO2e/台 | 基准 − 模拟，≥ 0 为有效减排 |
| 8 | 减排率 | Decimal | % | 减排量 / 基准情景 × 100% |
| 9 | 模拟方案编号 | String | — | 保存后生成，格式 `SIM-<年>-<序号>` |

#### 【5】核心数学模型与算法框架

```math
Con_i = E_item,i / E_PCF × 100%                            单项贡献度占比
Σ Con_i = 100%                                             占比配平约束
Pareto_80 = MIN_SET( |S| ) s.t. Σ_{i∈S} Con_i >= 80%       帕累托关键少数
ΔCF_sim = CF_base - CF_sim                                 模拟减排量
Rate_reduce = ΔCF_sim / CF_base × 100%                     减排率
```

**变量定义与取值约定：** `E_item,i` 为第 i 个热点项的碳排贡献量；替换料因子取自因子库（如再生铜与原生铜因子比）；绿电比例取值范围 0%~100%。

#### 【6】展示、对标与判定口径

- **热点口径**：贡献度按主材与工序两个维度分别排序，同一项不重复计数。
- **帕累托口径**：累计贡献度首次达到 80% 时对应的最小项目集合判定为关键少数。
- **模拟口径**：模拟结果为理论潜力值，须标注"模拟测算值，非实测"，不得直接用于认证报告正文。
- **方案口径**：模拟方案仅作为报告附件与决策依据，不得直接覆盖正式核算结果。

#### 【7】边界条件、异常处理与防错规则

> ⚠️ 【研发设计红线与强约束校验】
> - 模拟参数缺失（替换料因子或绿电比例未配置）：模拟按钮置灰并提示待配置项。
> - 模拟结果必须标注"模拟测算值，非实测"，严禁混入认证报告正文。
> - 替换料因子过期：触发 `E_VAL_FACTOR_EXPIRED`，阻断模拟。
> - 除零兜底：基准情景碳足迹为 0 时减排率显示 `--`。

#### 【8】QA 自动化验收准则（Gherkin BDD）

```gherkin
Feature: 碳热点分析与情景模拟
  Scenario: 帕累托关键少数识别
    Given 某产品的碳足迹构成为 12 个热点项
    When 系统执行帕累托分析
    Then 自动标注累计贡献度首次达到 80% 对应的最小项目集合
    And 各热点项贡献度占比之和等于 100%

  Scenario: 情景模拟结果标注
    Given 用户选择"再生铜替代原生铜"并设置绿电比例 60%
    When 系统完成情景模拟测算
    Then 输出基准情景与模拟情景的碳足迹差额与减排率
    And 结果显著标注"模拟测算值，非实测"
    And 该结果不被写入认证报告正文

  Scenario: 模拟参数缺失阻断
    Given 因子库中尚未配置再生铜与原生铜的替代料因子
    When 用户尝试启动"原材料替换"情景模拟
    Then 模拟按钮置灰不可点击
    And 页面明确列出待配置项清单
```

---

## 三、实景数据库与碳足迹核算

### 1. 工业实景数据库

#### 【1】定位与架构角色

- **功能定位**：汇聚硅钢片、电解铜、变压器油、绝缘纸板、结构钢材等重点原材料本土实测碳排放因子图谱，每个物料节点均具备完整的供应链溯源链条、实测检测报告附件与第三方认证声明编号。
- **承载角色**：P4 碳核算工程师（主维护）、P6 外部独立审计机构（只读核验）。
- **页面路由**：`/carbon-footprint/database/realscene`。
- **上游依赖**：供应商检测报告、第三方认证声明、因子库匹配结果。
- **下游输出**：LCA 核算引擎的物料因子输入、CBAM 隐含碳核算底数。

#### 【2】业务场景与用户故事

- **业务场景**：碳核算工程师需为高磁感取向硅钢片等高碳主材建立本土实测因子档案，并附具完整溯源证据以支撑第三方认证。
- **用户故事**：
  - As a **碳核算与认证工程师 (Persona P4)**，
  - I want **在实景数据库中按物料维护本土实测碳因子并关联供应链溯源链条与检测报告附件**，
  - So that **LCA 核算所引用的每一项因子都可被第三方审计追溯至原始证据**。

#### 【3】功能规格与交互契约

- **物料节点结构**：每节点包含物料编码、名称、规格、实测因子值、检测报告附件、第三方认证声明编号、供应链溯源链条（供应商 → 生产地 → 运输方式与距离）。
- **检索与筛选**：支持按物料大类（金属 / 绝缘材料 / 化工辅料 / 包装材料）、因子来源（实测 / Ecoinvent / CLCD）、有效期状态筛选。
- **溯源链条可视化**：以链路图呈现从供应商到工厂的完整溯源路径，节点可点击查看佐证文件。
- **因子匹配优先级展示**：对每个物料展示当前匹配到的因子来源与匹配层级，便于核对兜底逻辑。

#### 【4】页面字段字典与数据契约

| 序号 | 字段中文名称 | 数据类型 | 工程单位 | 校验与约束规则 |
|:---|:---|:---|:---|:---|
| 1 | 物料唯一编码 | String | — | 唯一主键，与 ERP 主数据一致 |
| 2 | 物料中文名称 | String | — | 非空，最长 128 字符 |
| 3 | 物料大类 | Enum | — | 金属/绝缘材料/化工辅料/包装材料 |
| 4 | 实测碳因子 | Decimal | kgCO2e/kg | > 0.0000，缺失时使用兜底因子并标注 |
| 5 | 因子来源 | Enum | — | 本土实测 / Ecoinvent 3.8 / CLCD 0.2 / 国家发改委折标 |
| 6 | 检测报告附件 | File | — | 本土实测因子强制上传，缺失即不可发布 |
| 7 | 第三方认证声明编号 | String | — | 非空（本土实测因子） |
| 8 | 供应链溯源链条 | JSON | — | 至少含一级供应商与生产地 |
| 9 | 运输方式与距离 | Enum / Decimal | km | 运输距离 ≥ 0 |
| 10 | 因子有效期 | Date | YYYY-MM-DD | 生效期外拦截选用（E_VAL_FACTOR_EXPIRED） |
| 11 | 数据分级 | Enum | — | INTERNAL / SENSITIVE |
| 12 | 生命周期状态 | Enum | — | 草稿 / 待审 / 生效中 / 历史废止 |

#### 【5】核心数学模型与算法框架

```math
EF_match = PRIORITY( Ecoinvent_exact, CLCD_approx, NDRC_fallback )
Q_mat_actual = Q_bom × ( 1 + R_loss )                     实际物料需求量（含工艺损耗）
E_raw = Σ ( Q_mat_actual × EF_mat )                       原材料阶段碳排
EF_match_level = LEVEL( EF_match )                        因子匹配层级（1=精确，3=兜底）
```

**变量定义与取值约定：** `EF_match` 遵循精确物料优先、本土近似次之、国家折标兜底的匹配优先级；匹配层级 1 为精确匹配，2 为本土近似，3 为兜底匹配，层级 3 时页面须标注"兜底因子"。

#### 【6】展示、对标与判定口径

- **分级口径**：原辅料因子标为 INTERNAL，Ecoinvent 跨境因子标为 SENSITIVE（含供应商来源）。
- **匹配口径**：匹配优先级固定为 Ecoinvent v3.8（精确物料）→ CLCD 0.2（本土近似）→ 国家发改委折标（兜底）。
- **证据口径**：本土实测因子必须附检测报告与第三方认证声明编号，二者缺一不可发布。
- **时效口径**：因子条目含 version_id、effective_from、effective_to，生效期外拦截选用。

#### 【7】边界条件、异常处理与防错规则

> ⚠️ 【研发设计红线与强约束校验】
> - 实测因子缺失检测报告或认证声明编号：发布按钮置灰，仅可保存为草稿。
> - 因子超出有效期：触发 `E_VAL_FACTOR_EXPIRED`，标注"因子待升级"并禁用选用。
> - Ecoinvent 授权到期：触发 `E_EXT_ECOINVENT_LICENSE`，自动降级使用 CLCD 因子兜底。
> - 溯源链条不完整（仅一级供应商以上为空）：标注"溯源待补充"，并降低该因子的可信度标识。

#### 【8】QA 自动化验收准则（Gherkin BDD）

```gherkin
Feature: 工业实景数据库因子管理
  Scenario: 本土实测因子发布前置校验
    Given P4 正在维护一个硅钢片物料的本土实测碳因子
    When 未上传检测报告或未填写第三方认证声明编号即点击发布
    Then 发布按钮置灰不可点击
    And 该因子仅能以草稿状态保存

  Scenario: 因子匹配优先级兜底
    Given Ecoinvent 库中不存在某物料的精确匹配条目
    When 系统为该物料匹配碳因子
    Then 依次尝试 CLCD 0.2 本土近似因子
    And 均无匹配时使用国家发改委折标因子兜底并标注"兜底因子"
```

### 2. LCA 碳足迹核算引擎

#### 【1】定位与架构角色

- **功能定位**：产品全生命周期碳足迹核算的核心算法与状态机中枢，实现 BOM 层级自动展开、五大阶段滚算、工艺能耗分摊、报告状态流转与审计哈希存证。
- **承载角色**：P4 碳核算工程师（主操作）、P6 外部独立审计机构（核验）。
- **页面路由**：`/carbon-footprint/database/accounting`。
- **上游依赖**：ERP/PLM BOM、MES 工序四元组、实景数据库因子、因子库版本、审计哈希链。
- **下游输出**：LCA 报告、数字碳标签、CBAM 申报底数。

#### 【2】业务场景与用户故事

- **业务场景**：为出口欧盟的 220kV 变压器完成从 BOM 展开到五阶段滚算、再到内审核验与认证签发的全流程核算。
- **用户故事**：
  - As a **碳核算与认证工程师 (Persona P4)**，
  - I want **一键展开 BOM 并完成 ISO 14067 五阶段滚算，系统自动校验加总一致性与因子有效期**，
  - So that **我能快速产出经得起第三方审计与欧盟审查的碳足迹报告**。

#### 【3】功能规格与交互契约

**核心业务逻辑：**

- **BOM 层级自动展开**：从 ERP/PLM 自动拉取多级产品工程物料清单 (BOM)，计算物料损耗系数 $Q_{mat} = Q_{bom} × (1 + R_{loss})$。
- **5 大阶段 LCA 滚算模型**：严格依照 ISO 14067 标准执行生命周期评价滚算。
- **工艺能耗分摊**：基于工时或产量权重分摊真空干燥、退火炉等公共工序的水电气能耗。
- **状态机可视化**：以泳道图呈现 DRAFT → SUBMITTED → CERTIFYING → CERTIFIED → PUBLISHED → ARCHIVED 全链路。
- **审计哈希链展示**：逐节点展示计算过程哈希，尾节点校验 prev 引用，可在页面直观看到链条完整性。

**LCA 报告状态机（回捞 PRD-07）：**

| 当前状态 | 可触发动作 | 触发角色 | 审计写入 |
|:---|:---|:---|:---|
| DRAFT 草稿 | 提交内审 / 废弃 | P4 | 是 |
| SUBMITTED 送审 | 撤回（限内审驳回）/ 受理 | P4 + 机构 | 是 |
| CERTIFYING 认证中 | 不可编辑，仅审批 | — | 是 |
| CERTIFIED 已认证 | 一键发布 / 归档 | P4 + PM 联合 | 是 |
| PUBLISHED 已发布 | 归档 | PM | 是 |
| ARCHIVED 已归档 | 不可变 | — | — |

**计算正确性规则（BR）与错误码：**

| BR 编号 | 规则 | 触发时机 | 错误码 |
|:---|:---|:---|:---|
| BR-LCA-001 | $C_{total} = ΣC_{stage}$，容差 ≤ 0.01 kgCO2e | 任意时刻后台自检 | E_CALC_LCA_SUM_MISMATCH |
| BR-LCA-002 | $C_{total} ≥ 0$ | 保存 | E_VAL_LCA_TOTAL_NEGATIVE |
| BR-LCA-003 | 工时 $T_m > 0$ | 制造加工阶段 | E_CALC_LCA_TDIV_ZERO |
| BR-LCA-004 | 因子版本有效期 $today ∈ [effective\_from, effective\_to]$ | 因子选用 | E_VAL_FACTOR_EXPIRED |
| BR-LCA-005 | 工序四元组（设备/工时/介质/数量）齐备 | 保存 | E_VAL_LCA_STAGE_INCOMPLETE |
| BR-LCA-006 | 哈希链尾节点 prev = 前一节点 | 审计存证 | E_AUDIT_HASH_BROKEN |

**接口与降级策略（回捞 PRD-07 §9）：**

- OpenAPI 3.0：`/cf/v1/lca/reports`（LCA 报告查询/提交/状态流转，状态枚举 DRAFT/SUBMITTED/CERTIFYING/CERTIFIED/PUBLISHED/ARCHIVED）。
- ERP BOM：`/mes/v1/boms/{sku}/tree`，超时 5s 自动重试 3 次后触发 `E_EXT_ERP_BOM_TIMEOUT`；ERP 不可达时允许 P4 手动上传 Excel BOM 模板（仅 INV-FALLBACK 模式）。
- MES 工序：`/mes/v1/processes/{bom_id}`（工序四元组：设备编号/工时/介质/数量）。
- Ecoinvent v3.8 License API：`/lic/v3/factors/search`，License 过期触发 `E_EXT_ECOINVENT_LICENSE` 并切换 CLCD 兜底因子。

**审计与防伪存证（回捞 PRD-07 §8）：**

- 审计哈希链（ADR-CF-003）：LCA 计算过程逐节点哈希存证，前一 hash 写入后一 hash 头部，尾节点校验 prev 引用，断裂触发 `E_AUDIT_HASH_BROKEN`。
- 报告导出（ADR-CF-005）：强制水印 + 操作员工号 + 时间戳嵌入导出 PDF。
- 因子数据分级：原辅料因子 INTERNAL、电力因子 INTERNAL、Ecoinvent 跨境因子 SENSITIVE（含供应商来源）。
- 因子匹配优先级：Ecoinvent v3.8（精确物料）→ CLCD 0.2（本土近似）→ 国家发改委折标（兜底）。

#### 【4】页面字段字典与数据契约

| 序号 | 字段中文名称 | 数据类型 | 工程单位 | 核算来源与约束规则 |
|:---|:---|:---|:---|:---|
| 1 | 产品唯一物料号 | String | — | ERP/PLM 主物料编号，唯一主键 |
| 2 | BOM 清单版本号 | String | — | 工程技术部生效版本，如 REV-C |
| 3 | 生产批次流水号 | String | — | MES 制造工单流水号 |
| 4 | 原材料阶段碳排 | Decimal | kgCO2e | $Σ(物料重量 × 实测因子)$，占比通常超 70% |
| 5 | 上游运输阶段碳排 | Decimal | kgCO2e | $Σ(吨公里 × 运输工具排放因子)$ |
| 6 | 生产加工阶段碳排 | Decimal | kgCO2e | 制造工序电/汽/气消耗公摊碳排 |
| 7 | 试验检测阶段碳排 | Decimal | kgCO2e | 出厂耐压/温升试验用电碳排 |
| 8 | 包装出厂阶段碳排 | Decimal | kgCO2e | 包装箱木材/缠绕膜碳排 |
| 9 | 总碳足迹数值 | Decimal | kgCO2e | 5 大阶段排放量严密累加和 |
| 10 | 核算审批状态 | Enum | — | 草稿/已提交/认证中/已签发/已归档 |
| 11 | 审计哈希链尾节点 | String | SHA-256 | 尾节点 prev 须指向上一节点哈希 |
| 12 | 工艺损耗率 | Decimal | % | 0 ≤ R_loss < 100% |

#### 【5】核心数学模型与算法框架

```math
E_PCF = E_raw + E_trans + E_manuf + E_test + E_pack
E_raw = Σ [ M_i × (1 + R_loss_i) × EF_mat_i ]                    原材料获取
E_trans = Σ [ M_i × D_i × EF_trans_mode ]                        上游运输
E_manuf = Σ [ ( E_process_energy / Batch_Output ) × EF_energy ]  制造加工
E_test = ( Q_test_elec / Test_Capacity ) × EF_grid               试验检测
E_pack = Σ [ M_pack_k × EF_pack_k ]                              包装出厂
Q_mat = Q_bom × ( 1 + R_loss )                                   物料损耗系数
Check: | C_total - Σ C_stage | <= 0.01 kgCO2e                    加总一致性自检
```

**变量定义与取值约定：** `M_i` 为物料净重（t）；`R_loss_i` 为工艺损耗率（%）；`EF_mat_i` 为物料实测碳因子（kgCO2e/kg）；`D_i` 为运输距离（km）；`EF_trans_mode` 为吨公里运输因子；`Q_test_elec` 为出厂试验用电量；`Test_Capacity` 为试验容量。核算边界为摇篮到大门（Cradle-to-Gate）。

#### 【6】展示、对标与判定口径

- **边界口径**：严格 Cradle-to-Gate 五阶段，阶段定义不可增减。
- **分配口径**：公共工序（真空干燥、退火炉）水电气能耗按工时或产量权重分摊，分配方法须在报告中声明。
- **容差口径**：总碳足迹与五阶段加总的容差上限 0.01 kgCO2e，超差即阻断证书签发。
- **状态口径**：认证中状态不可编辑；发布须 P4 + PM 联合签字。

#### 【7】边界条件、异常处理与防错规则

> ⚠️ 【研发设计红线与强约束校验】
> - 五阶段加总与总碳排容差超出 0.01 kgCO2e：触发 `E_CALC_LCA_SUM_MISMATCH`，后台阻断证书签发与对外发布并触发引擎重算。
> - 总碳足迹为负：触发 `E_VAL_LCA_TOTAL_NEGATIVE`，阻断保存。
> - 试验工时 $T_m = 0$：触发 `E_CALC_LCA_TDIV_ZERO`，阻断阶段算式生成。
> - 工序四元组不齐备：触发 `E_VAL_LCA_STAGE_INCOMPLETE`，阻断保存。
> - ERP BOM 超时：重试 3 次后降级使用本地缓存 BOM 快照，仅在 INV-FALLBACK 模式下允许手工上传 Excel BOM。
> - 哈希链断裂：触发 `E_AUDIT_HASH_BROKEN`，锁定当事单据并标记数据篡改。

#### 【8】QA 自动化验收准则（Gherkin BDD）

```gherkin
Feature: LCA 碳足迹核算引擎
  Scenario: 五阶段滚算与加总一致性自检
    Given 某变压器产品 BOM 已完成展开且各阶段工序四元组齐备
    When 系统执行 ISO 14067 五阶段滚算
    Then 总碳足迹等于原材料、运输、制造、试验、包装五阶段之和
    And 加总容差不超过 0.01 kgCO2e
    And 超差时阻断证书签发并返回 E_CALC_LCA_SUM_MISMATCH

  Scenario: 试验工时除零防御
    Given 试验检测阶段录入的工时 T_m 为 0
    When 系统尝试生成该阶段算式
    Then 阻断算式生成并返回 E_CALC_LCA_TDIV_ZERO
    And 页面提示"试验工时不可为0"

  Scenario: ERP BOM 超时降级
    Given ERP 系统 BOM 查询接口连续 5 秒未响应
    When LCA 引擎请求 BOM 树
    Then 自动重试 3 次
    And 仍失败时降级使用本地缓存 BOM 历史快照
    And 返回 E_EXT_ERP_BOM_TIMEOUT 并标注降级来源

  Scenario: 审计哈希链完整性
    Given LCA 计算过程已生成逐节点哈希链
    When 后台执行尾节点 prev 引用校验
    Then 尾节点哈希的 prev 指向前一节点哈希时校验通过
    And 断裂时触发 E_AUDIT_HASH_BROKEN 并锁定当事单据

  Scenario: 状态机流转与角色边界
    Given 某 LCA 报告处于 DRAFT 草稿状态
    When P4 提交内审
    Then 状态流转至 SUBMITTED 且报告锁定编辑
    And 流转动作写入审计日志
    When 报告进入 CERTIFYING 认证中状态
    Then 任何角色均不可编辑报告内容
```

### 3. 碳足迹报告与数字碳标签

#### 【1】定位与架构角色

- **功能定位**：一键导出符合 ISO 14067:2018 规范的双语碳足迹核算报告，并生成含产品唯一 EPC 编码与防伪签名哈希的二维码数字碳标签。
- **承载角色**：P4 碳核算工程师、P6 外部独立审计机构（扫码核验）。
- **页面路由**：`/carbon-footprint/database/report`。
- **上游依赖**：已认证的 LCA 报告、认证机构签章、报告哈希存证。
- **下游输出**：对外交付的认证报告 PDF、产品数字碳标签二维码。

#### 【2】业务场景与用户故事

- **业务场景**：产品出口发运前需随货提供双语碳足迹报告与可扫码验证的碳标签，供海外客户与海关查验。
- **用户故事**：
  - As a **碳核算与认证工程师 (Persona P4)**，
  - I want **一键导出中英双语 ISO 14067 报告并生成可扫码验真的数字碳标签二维码**，
  - So that **产品出口时能即时提供具备防伪能力的碳足迹证明**。

#### 【3】功能规格与交互契约

1. **双语报告导出**：一键导出符合 ISO 14067:2018 规范的双语（中、英文）官方碳足迹核算报告。
2. **数字碳标签**：生成包含产品唯一 EPC 编码与防伪签名哈希的二维码标签，支持手机扫码穿透查验原材料来源与第三方证书。
3. **报告水印**：导出 PDF 强制注入操作员工号与时间戳水印。
4. **标签批量生成**：支持按生产批次批量生成二维码标签并导出为可打印文件。
5. **验真弹窗**：扫码后弹窗呈现 EPC 编码、防伪签名哈希、溯源链摘要与认证证书有效期。

#### 【4】页面字段字典与数据契约

| 序号 | 字段中文名称 | 数据类型 | 工程单位 | 校验与约束规则 |
|:---|:---|:---|:---|:---|
| 1 | 报告编号 | String | — | 唯一，格式 `CF-RPT-<年>-<序号>` |
| 2 | 报告语言版本 | Enum | — | 中文 / 英文 / 双语 |
| 3 | 核算标准 | String | — | 固定 ISO 14067:2018 |
| 4 | 产品 EPC 编码 | String | — | 全球唯一，非空 |
| 5 | 防伪签名哈希 | String | SHA-256 | 产品批次 + 认证机构私钥签名 |
| 6 | 二维码图像 | Binary | — | 分辨率 ≥ 300dpi，支持矢量导出 |
| 7 | 认证机构 | String | — | SGS / TÜV 南德 / 中国方圆 |
| 8 | 证书有效期 | Date | YYYY-MM-DD | 到期后标签自动标注"已过期" |
| 9 | 导出水印信息 | String | — | 操作员工号 + 时间戳，强制注入 |
| 10 | 报告哈希存证 | String | SHA-256 | 与报告内容绑定，供完整性校验 |

#### 【5】核心数学模型与算法框架

```math
Hash_sign = SIGN_SHA256( BatchNo + PrivateKey_CA )                防伪签名哈希
QR_payload = ENCODE( EPC + Hash_sign + CertNo + ValidUntil )      二维码载荷
Verify = HASH( ReportContent ) == Report_hash ? 通过 : 篡改        报告完整性校验
Label_status = today <= ValidUntil ? 有效 : 已过期                 标签有效性
```

**变量定义与取值约定：** `PrivateKey_CA` 为认证机构签发私钥；`ValidUntil` 为认证证书有效期；标签有效性随证书有效期自动更新。

#### 【6】展示、对标与判定口径

- **报告口径**：仅状态为"已认证/已发布"的报告可导出，草稿与送审态禁止导出。
- **水印口径**：任何导出行为强制注入水印，无豁免通道。
- **标签口径**：证书过期后标签自动标记"已过期"并暂停对应产品碳标签发布。
- **存证口径**：导出报告须包含报告哈希，支持事后完整性校验。

#### 【7】边界条件、异常处理与防错规则

> ⚠️ 【研发设计红线与强约束校验】
> - 草稿或送审态报告：导出按钮置灰。
> - 报告哈希比对失败：触发 `E_AUDIT_HASH_BROKEN`，强制阻断导出并标记数据篡改。
> - 证书已过期：标签生成按钮置灰，提示需先完成证书续期（到期前 90/30/7 天分级预警）。
> - 二维码签名密钥不可用：标签生成失败并告警，不输出无签名标签。

#### 【8】QA 自动化验收准则（Gherkin BDD）

```gherkin
Feature: 碳足迹报告与数字碳标签
  Scenario: 双语报告导出与水印注入
    Given 某 LCA 报告状态为"已认证"
    When P4 一键导出双语碳足迹报告
    Then 生成符合 ISO 14067:2018 规范的中英双语 PDF
    And 文件中注入操作员工号与时间戳水印
    And 文件内包含与内容绑定的报告哈希

  Scenario: 草稿态报告禁止导出
    Given 某 LCA 报告状态为 DRAFT 草稿
    When 用户点击导出报告
    Then 导出按钮置灰不可点击
    And 系统不生成任何文件

  Scenario: 证书过期的标签管控
    Given 某产品认证证书已于昨日到期
    When 系统尝试生成该产品的数字碳标签
    Then 标签生成按钮置灰并提示需完成证书续期
    And 已生成的存量标签自动标注"已过期"
```

## 四、CBAM 管理

### 1. 欧盟合规管理

#### 【1】定位与架构角色

- **功能定位**：维护出口欧盟电气装备海关 CN 税号白名单，明确直接排放与前驱物隐含间接排放的法定边界，并承载 CBAM 申报状态机。
- **承载角色**：P5 报关与关税专家（主操作）、P1 集团决策层（终审双签）。
- **页面路由**：`/carbon-footprint/cbam/compliance`。
- **上游依赖**：已认证 LCA 报告、海关税则编码库、CBAM 法规知识库。
- **下游输出**：CBAM 申报状态流转记录、申报包生成前置校验结果。

#### 【2】业务场景与用户故事

- **业务场景**：对出口欧盟的变压器与电缆产品执行 CBAM 合规前置管理，确认产品是否落入税号白名单并界定排放核算边界。
- **用户故事**：
  - As a **国际贸易与关税专家 (Persona P5)**，
  - I want **维护海关 CN 税号白名单并确认产品直接排放与前驱物隐含间接排放的法定边界**，
  - So that **我能确保 CBAM 申报范围准确、不多报不漏报**。

#### 【3】功能规格与交互契约

- **合规规则**：维护特变电工出口欧盟电气装备海关 CN 税号白名单（变压器 CN 85042100、85042200、85042300；电缆 CN 85444920 等），明确直接排放与前驱物隐含间接排放的法定边界。
- **申报状态机（回捞 PRD-07）**：
  - `LCA_CERTIFIED` --P5 触发申报--> `CBAM_DECL_PENDING`；
  - `CBAM_DECL_PENDING` --P5 + P1 双签--> `CBAM_DECL_SUBMITTED`；
  - `CBAM_DECL_SUBMITTED` --海关反馈--> `CBAM_DECL_FEEDBACK`（补正后回到 SUBMITTED）；
  - `CBAM_DECL_SUBMITTED` --年度归档--> `CBAM_DECL_ARCHIVED`。
- **白名单校验**：非白名单税号产品在申报入口被拦截，并提示不在 CBAM 涵盖范围。
- **边界声明**：每个税号展示其涵盖的排放边界（直接排放 / 前驱物隐含间接排放）与证据要求。

#### 【4】页面字段字典与数据契约

| 序号 | 字段中文名称 | 数据类型 | 工程单位 | 校验与约束规则 |
|:---|:---|:---|:---|:---|
| 1 | 欧盟海关 CN 税号 | String | — | 8 位数字，须在白名单内 |
| 2 | 产品名称 | String | — | 与税号对应的产品类别名称 |
| 3 | 排放边界类型 | Enum | — | 直接排放 / 前驱物隐含间接排放 / 二者兼具 |
| 4 | 关联 LCA 报告编号 | String | — | 报告状态必须为已认证 |
| 5 | 申报状态 | Enum | — | LCA_CERTIFIED / CBAM_DECL_PENDING / SUBMITTED / FEEDBACK / ARCHIVED |
| 6 | 双签人信息 | String | — | P5 与 P1 电子签章记录，缺一不可提交 |
| 7 | 海关反馈意见 | Text | — | 海关质询时必填，补正依据 |
| 8 | 修订流水号 | String | — | 每次补正重新生成 |
| 9 | 申报年度 | Integer | 年 | 不得晚于当前年度 |

#### 【5】核心数学模型与算法框架

```math
In_Scope = CN_Code ∈ Whitelist                              税号涵盖判定
Boundary = f( CN_Code )                                     排放边界映射
Gate_Submit = ( Sign_P5 == true ) AND ( Sign_P1 == true )   双签门禁
State_next = Transitions( State_current, Action )            状态机流转
```

**变量定义与取值约定：** 双签门禁为硬约束，任一签章缺失则提交动作不可执行；状态流转遵循既定转移表，非法转移一律拒绝。

#### 【6】展示、对标与判定口径

- **范围口径**：仅白名单税号产品可发起申报，非白名单产品入口不出现。
- **边界口径**：排放边界按税号固定映射，不允许逐单自定义。
- **签批口径**：提交必须经 P5 报关专家与 P1 集团决策层双重电子签章。
- **回退口径**：海关质询时转入"海关反馈"，补正后重新提交并生成新修订流水号。

#### 【7】边界条件、异常处理与防错规则

> ⚠️ 【研发设计红线与强约束校验】
> - 非白名单税号：申报入口拦截并提示不在 CBAM 涵盖范围。
> - 关联 LCA 报告非已认证状态：申报按钮置灰。
> - 双签不完整：提交动作不可执行，页面明确标注缺失签章方。
> - 已归档申报：只读锁定，不允许再流转。

#### 【8】QA 自动化验收准则（Gherkin BDD）

```gherkin
Feature: CBAM 欧盟合规管理
  Scenario: 税号白名单校验
    Given 某产品的海关 CN 税号未包含在 CBAM 白名单内
    When P5 尝试对该产品发起 CBAM 申报
    Then 申报入口被拦截并提示该产品不在 CBAM 涵盖范围
    And 不生成任何申报单据

  Scenario: 双签门禁校验
    Given 某申报单已获得 P5 报关专家电子签章
    When 尚未获得 P1 集团决策层签章即尝试提交
    Then 提交动作不可执行
    And 页面明确标注缺失的签章方为 P1 集团决策层
    And 返回 E_AUTH_RBAC_FORBIDDEN 或对应的签批缺失提示

  Scenario: 海关反馈回退流程
    Given 申报单已提交至海关并收到质询
    When 系统将申报状态流转为 CBAM_DECL_FEEDBACK
    Then 补正完成后可重新提交
    And 重新提交时生成新的修订流水号
```

### 2. 关税申报模拟器

#### 【1】定位与架构角色

- **功能定位**：基于欧盟 ETS 碳价与国内已支付碳成本抵扣，测算出口欧盟产品的 CBAM 应缴碳关税，并支持多情景模拟与官方 XML 申报包导出。
- **承载角色**：P5 报关与关税专家。
- **页面路由**：`/carbon-footprint/cbam/declaration`。
- **上游依赖**：已认证 LCA 报告、EEX 碳价接口、国内碳市场价格、CBAM 官方默认值库。
- **下游输出**：CBAM Communication Template v2.1 官方 XML 申报包、关税成本测算报告。

#### 【2】业务场景与用户故事

- **业务场景**：向欧盟出口前测算碳关税成本，并在乐观/基准/悲观三种碳价情景下评估成本敞口与国内碳成本抵扣收益。
- **用户故事**：
  - As a **国际贸易与关税专家 (Persona P5)**，
  - I want **基于实时 ETS 碳价与国内已付碳成本测算应缴 CBAM 关税，并在多情景下对比成本敞口**，
  - So that **我能优化出口定价与国内碳成本抵扣策略，实现关税成本最小化**。

#### 【3】功能规格与交互契约

**关税模型：**

- **ETS 联动与情景模拟**（回捞 PRD-07 /《集采中心功能梳理 V1.0》"成本测算"）：
  - **ETS 碳价联动**：API 动态对接欧洲能源交易所（EEX）碳配额拍卖结算均价，刷新频率【待确认】（建议小时级）。
  - **多情景碳价模拟**：按欧盟当期碳价与情景碳价（乐观/基准/悲观）测算出口欧盟产品碳关税成本并对比。
  - **默认值回退**：无实测数据时一键套用 CBAM 官方各行业默认排放因子库完成估算。
  - **数据出境合规**：CBAM 申报数据跨境传输路径与审批【待补充：由信息安全合规组确认】。
- **核算流程**：
  1. **隐含碳强度核算**：测算出口单位产品直接与间接隐含碳强度 $Embedded\_Carbon$ (tCO2e/t)。
  2. **欧盟 ETS 实时碳价联动**：API 动态对接欧洲能源交易所 (EEX) 碳配额拍卖结算均价（€75 ~ €95/tCO2e）。
  3. **国内已支付碳成本抵扣**：严格计算在国内已承担的全国碳市场配额费用或绿电附加成本，依法申请等额抵扣。
  4. **官方 XML 申报包导出**：生成完全符合欧盟委员会 CBAM Communication Template v2.1 规范的结构化 XML 申报包。

#### 【4】页面字段字典与数据契约

| 序号 | 字段中文名称 | 数据类型 | 工程单位 | 核算模型与业务规则 |
|:---|:---|:---|:---|:---|
| 1 | 欧盟海关 CN 税号 | String | — | 欧盟海关税则编码，如 85042100 |
| 2 | 申报出口数量 | Decimal | 台/km/t | 国际贸易报关单提单实际数量 |
| 3 | 制造直接排放量 | Decimal | tCO2e | 厂内燃烧直接排放总量 |
| 4 | 外购电热间接排放量 | Decimal | tCO2e | 外购电力及前驱物隐含间接排放 |
| 5 | 单位产品隐含碳强度 | Decimal | tCO2e/单位 | $(Direct + Indirect) / 总产量$ |
| 6 | 欧盟 ETS 结算碳价 | Decimal | €/tCO2e | EEX 官方接口实时拉取最新周结算均价 |
| 7 | 国内已付碳成本折算 | Decimal | €/tCO2e | 中国碳市场价格汇率折算（€） |
| 8 | 应缴 CBAM 凭证数 | Decimal | 张 | 每张对应 1 tCO2e 需清缴凭证 |
| 9 | 预计应纳 CBAM 关税 | Decimal | €（欧元） | 应缴凭证数 ×（ETS 碳价 − 国内已付成本） |
| 10 | 情景类型 | Enum | — | 乐观 / 基准 / 悲观 |
| 11 | 申报包 Schema 校验结果 | Enum | — | 通过 / 违规（含节点级违规信息） |

#### 【5】核心数学模型与算法框架

```math
Cost_CBAM = [ (Direct_Em + Indirect_Em) / Output ] × Export_Qty × ( Price_EU_ETS - Price_Domestic_Paid )
Embedded_Carbon = ( Direct_Em + Indirect_Em ) / Output
Cert_Count = Export_Qty × Embedded_Carbon
Duty_payable = MAX( 0, Cert_Count × ( Price_EU_ETS - Price_Domestic_Paid ) )
Scenario = { 乐观: P_ETS × 0.85, 基准: P_ETS, 悲观: P_ETS × 1.15 }
```

**变量定义与取值约定：** 符合欧盟正式法规 EU 2023/956 条例；`Direct_Em` 为工厂直接化石燃烧排放；`Indirect_Em` 为外购电热及前驱物间接排放；`Export_Qty` 为出口实物总量；`Price_EU_ETS` 为欧盟碳价；`Price_Domestic_Paid` 为国内已付碳价。**若国内已支付碳成本等于或高于欧盟 ETS 碳价，则当期应缴 CBAM 关税凭证金额为 0（零关税入欧）**。

#### 【6】展示、对标与判定口径

- **碳价口径**：ETS 碳价以 EEX 官方接口最新周结算均价为准；碳价滞后超 24h 须标注时间戳。
- **抵扣口径**：国内已付碳成本须为可凭证明的全国碳市场配额费用或绿电附加成本。
- **零关税口径**：国内已付成本 ≥ 欧盟 ETS 碳价时应缴金额为 0，不允许出现负值退税。
- **情景口径**：情景碳价以当期价为基准按固定系数上下浮动，系数须在页面明示。

#### 【7】边界条件、异常处理与防错规则

> ⚠️ 【研发设计红线与强约束校验】
> - ETS 碳价超 24 小时未同步：触发 `E_EXT_ETS_PRICE_STALE`，界面标黄标注价格时间戳，允许基于最近有效历史均价测算。
> - 申报 XML 不符合欧盟 XSD 规范：触发 `E_VAL_CBAM_SCHEMA_INVALID`，提示具体节点 Schema 违规信息并**阻断申报包导出出境**。
> - 无实测排放数据：可一键套用 CBAM 官方默认排放因子库估算，但须显著标注"默认值估算"。
> - 计算结果为负：按 0 兜底，不产生退税逻辑。
> - 数据出境：跨境传输路径未经信息安全合规组审批前，导出功能保持关闭。

#### 【8】QA 自动化验收准则（Gherkin BDD）

```gherkin
Feature: CBAM 关税申报模拟器
  Scenario: 关税测算与零关税兜底
    Given 某出口产品的直接排放、间接排放与出口数量均已录入
    And 国内已付碳成本折算价高于欧盟 ETS 当期碳价
    When 系统测算应纳 CBAM 关税
    Then 应缴 CBAM 关税凭证金额为 0
    And 系统不产生负值退税逻辑

  Scenario: 碳价滞后的客观提示
    Given 欧洲能源交易所 ETS 价格超过 24 小时未同步
    When 用户发起关税测算
    Then 结果上方以黄色提示框标注碳价滞后与价格时间戳
    And 允许用户基于最近有效历史均价继续测算
    And 返回 E_EXT_ETS_PRICE_STALE

  Scenario: 申报包 Schema 校验阻断
    Given 生成的 XML 申报包存在节点不符合欧盟 XSD 规范
    When 用户尝试导出申报包
    Then 系统返回 E_VAL_CBAM_SCHEMA_INVALID 并列出具体违规节点
    And 阻断申报包导出出境

  Scenario: 多情景碳价对比
    Given 欧盟当期碳价为 P
    When 系统测算乐观、基准、悲观三情景关税成本
    Then 三情景碳价分别为 P×0.85、P、P×1.15
    And 页面以对比表呈现三种情景下的关税成本差额
```

### 3. CBAM 规则知识库

#### 【1】定位与架构角色

- **功能定位**：集中收录欧盟委员会官方最新发布的行业填报指引、默认值清单、过渡期质询问答库与豁免条款法规释义，实现法规知识的版本化管理。
- **承载角色**：P5 报关与关税专家、P4 碳核算工程师。
- **页面路由**：`/carbon-footprint/cbam/knowledge`。
- **上游依赖**：欧盟委员会官方发布源、CBAM 法规文本。
- **下游输出**：申报核算的规则依据、默认值库引用来源。

#### 【2】业务场景与用户故事

- **业务场景**：CBAM 过渡期政策频繁更新，报关专家需快速定位最新适用的填报口径与默认值清单。
- **用户故事**：
  - As a **国际贸易与关税专家 (Persona P5)**，
  - I want **按生效日期检索官方填报指引、默认值清单与豁免条款，并查看历史版本对照**，
  - So that **我能确保每次申报都依据当时生效的官方规则**。

#### 【3】功能规格与交互契约

**知识库结构与版本化：**

- **内容分类**：欧盟委员会官方行业填报指引、默认值清单、过渡期质询问答库、豁免条款与法规释义。
- **版本化**：法规与默认值按生效日期版本化管理，历史版本可查、变更留痕。
- **【待补充】** 更新订阅机制（官方发布源与同步频率）。
- **检索**：支持按关键词、税号、生效日期范围、内容分类多维检索。
- **版本对照**：支持两版本并排对照查看差异段落。

#### 【4】页面字段字典与数据契约

| 序号 | 字段中文名称 | 数据类型 | 工程单位 | 校验与约束规则 |
|:---|:---|:---|:---|:---|
| 1 | 文档编号 | String | — | 唯一主键 |
| 2 | 文档标题 | String | — | 非空，最长 256 字符 |
| 3 | 内容分类 | Enum | — | 填报指引 / 默认值清单 / 质询问答 / 豁免条款 |
| 4 | 适用税号 | String | — | 可为空表示通用 |
| 5 | 版本号 | String | — | 唯一，按生效日期递增 |
| 6 | 生效开始日期 | Date | YYYY-MM-DD | 非空 |
| 7 | 生效结束日期 | Date | YYYY-MM-DD | 可空表示当前有效 |
| 8 | 法规原文附件 | File | — | PDF，单个不超过 30MB |
| 9 | 录入人 / 录入时间 | String / DateTime | — | 系统自动记录 |
| 10 | 引用状态 | Enum | — | 生效中 / 历史版本 / 已废止 |

#### 【5】核心数学模型与算法框架

```math
Version_active = { doc | today ∈ [ effective_from, effective_to ] }   当前生效版本集合
Match = FILTER( Docs, keyword ∧ CN_Code ∧ Date_Range )               多维检索命中
Diff = COMPARE( Doc_v1, Doc_v2 )                                     版本差异对照
```

**变量定义与取值约定：** 版本生效区间有序且不可重叠；申报核算默认引用当前生效版本，历史版本仅供追溯。

#### 【6】展示、对标与判定口径

- **版本口径**：申报核算默认引用当前生效版本，可手动指定历史版本做追溯核验。
- **变更口径**：法规与默认值变更全程留痕，可追溯变更内容、时间与录入人。
- **引用口径**：知识库条目被核算引擎引用时记录引用日志，保证口径可追溯。

#### 【7】边界条件、异常处理与防错规则

> ⚠️ 【研发设计红线与强约束校验】
> - 版本生效区间重叠：前端即时拦截并阻断保存。
> - 无当前生效版本：核算引擎提示"适用法规版本缺失"，阻断使用默认值。
> - 附件超限或格式不符：上传即时拒绝。
> - 已废止版本被引用：标注"已废止法规"并提示核对最新版本。

#### 【8】QA 自动化验收准则（Gherkin BDD）

```gherkin
Feature: CBAM 法规知识库版本化管理
  Scenario: 版本生效区间不可重叠
    Given 某填报指引已存在生效区间为 2026-01-01 至 2026-12-31 的版本
    When 录入人员新增一个生效开始日期落在该区间内的版本
    Then 前端即时拦截并阻断保存
    And 页面提示版本生效区间不可重叠

  Scenario: 多维检索命中
    Given 知识库中存在多条适用不同税号的法规文档
    When P5 按关键词与 CN 税号 85042100 组合检索
    Then 仅返回适用该税号的文档
    And 结果按生效日期倒序排列

  Scenario: 版本差异对照
    Given 某默认值清单存在 v2026.1 与 v2026.2 两个版本
    When 用户选择两版本进行对照
    Then 并排呈现差异段落并高亮变更内容
    And 变更内容标注对应的生效日期
```

## 五、第三方认证管理

### 1. 认证资料维护与在线申请

#### 【1】定位与架构角色

- **功能定位**：管理机构认证资料库、第三方在线申请流转、认证证书存证与到期预警，是产品碳足迹权威性的最终背书环节。
- **承载角色**：P4 碳核算工程师（资料提交）、P6 外部独立审计机构（在线核验）、PM（流程管理）。
- **页面路由**：`/carbon-footprint/certification/material`、`/apply`、`/result`。
- **上游依赖**：已认证 LCA 报告、原始凭证（物料平衡单、绿电发票）、认证机构协同通道。
- **下游输出**：认证证书存证记录、数字碳标签签发授权。

#### 【2】业务场景与用户故事

- **业务场景**：向 SGS / TÜV 南德 / 中国方圆等机构发起认证申请，完成在线核验、证书签发与存证，并跟踪证书有效期。
- **用户故事**：
  - As a **碳核算与认证工程师 (Persona P4)**，
  - I want **在线封装 LCA 原始凭证并发起第三方认证申请，跟踪核验流程与证书有效期预警**，
  - So that **我能确保产品碳标签始终基于有效认证，避免过期风险**。

#### 【3】功能规格与交互契约

**认证资料维护：** 全套 LCA 计算原始凭证、物料平衡单与绿电发票在线封装。

**认证申请流转状态机：**

- 流程：受理 → 在线核验（SGS / TÜV 南德 / 中国方圆）→ 签发证书 → 证书存证；核验退回时回到资料维护并记录退回原因。
- **证书存证字段**：证书流水号、颁证机构、有效期限、标准代号、证书 PDF 存证哈希。
- **到期预警**：证书到期前 90 / 30 / 7 天分级预警，到期未续自动标记"已过期"并暂停对应产品碳标签发布。
- **【待补充】** 认证机构对接方式（门户上传 / 邮件 / API）。

**认证结果公示与碳标签：** 认证证书结构化存储与公示，授权数字碳标签签发。

#### 【4】页面字段字典与数据契约

| 序号 | 字段中文名称 | 数据类型 | 工程单位 | 校验与约束规则 |
|:---|:---|:---|:---|:---|
| 1 | 认证申请编号 | String | — | 唯一，格式 `CERT-<年>-<序号>` |
| 2 | 关联 LCA 报告编号 | String | — | 报告状态必须为已认证 |
| 3 | 申请机构 | Enum | — | SGS / TÜV 南德 / 中国方圆 |
| 4 | 资料包清单 | JSON | — | 原始凭证、物料平衡单、绿电发票均须齐备 |
| 5 | 核验状态 | Enum | — | 受理 / 核验中 / 退回 / 已签发 / 已存证 |
| 6 | 退回原因 | Text | — | 状态为退回时必填 |
| 7 | 证书流水号 | String | — | 颁证机构下发，唯一 |
| 8 | 标准代号 | String | — | 固定 ISO 14067:2018 |
| 9 | 证书有效期 | Date | YYYY-MM-DD | 非空，到期前 90/30/7 天分级预警 |
| 10 | 证书 PDF 存证哈希 | String | SHA-256 | 非空，防篡改存证 |
| 11 | 预警级别 | Enum | — | 90 天 / 30 天 / 7 天 / 已过期 |

#### 【5】核心数学模型与算法框架

```math
Days_left = ValidUntil - today                              剩余有效天数
Warn_Level = Days_left <= 7 ? 7天 : ( Days_left <= 30 ? 30天 : ( Days_left <= 90 ? 90天 : 无 ) )
Label_Allowed = ( Days_left > 0 ) AND ( Cert_Hash_Valid == true )
Hash_cert = SHA256( Cert_PDF )                              证书 PDF 存证哈希
```

**变量定义与取值约定：** 证书过期后 `Label_Allowed` 立即置为 false，对应产品碳标签暂停发布；证书 PDF 哈希用于防篡改校验。

#### 【6】展示、对标与判定口径

- **资料口径**：原始凭证、物料平衡单、绿电发票三类资料齐备方可提交申请。
- **退回口径**：核验退回须记录退回原因并回到资料维护状态，重新提交生成新流水号。
- **预警口径**：90/30/7 天三级预警阈值为固定铁律。
- **暂停口径**：证书到期未续，自动标记"已过期"并暂停对应产品碳标签发布。

#### 【7】边界条件、异常处理与防错规则

> ⚠️ 【研发设计红线与强约束校验】
> - 资料包不齐备：提交按钮置灰并列出缺失资料清单。
> - 关联 LCA 报告非已认证：申请入口拦截。
> - 证书 PDF 哈希校验失败：触发 `E_AUDIT_HASH_BROKEN`，标记"证书已被非法篡改"并锁定单据。
> - 证书到期未续：自动暂停碳标签发布，页面标注"已过期"。

#### 【8】QA 自动化验收准则（Gherkin BDD）

```gherkin
Feature: 第三方认证管理与证书预警
  Scenario: 资料齐备性前置校验
    Given 某认证申请尚未上传绿电发票
    When P4 尝试提交认证申请
    Then 提交按钮置灰不可点击
    And 页面明确列出缺失资料清单并包含"绿电发票"

  Scenario: 证书到期分级预警
    Given 某认证证书的有效期剩余 25 天
    When 系统执行每日证书健康检查
    Then 触发 30 天级预警并推送至 P4 与 PM
    When 有效期剩余 5 天
    Then 触发 7 天级预警

  Scenario: 证书过期自动暂停碳标签
    Given 某产品认证证书已于昨日到期且尚未完成续期
    When 系统尝试发布该产品的数字碳标签
    Then 碳标签发布被暂停
    And 证书状态自动标记为"已过期"

  Scenario: 核验退回回到资料维护
    Given 认证机构在在线核验环节退回申请并填写退回原因
    When 系统处理退回动作
    Then 申请状态回到资料维护环节
    And 退回原因完整记录且重新提交时生成新的申请流水号
```

## 六、因子库管理

### 1. 碳排放因子库

#### 【1】定位与架构角色

- **功能定位**：建立 4 大专业子库架构（原材料碳因子库、电网碳排放因子库、能源活动因子库、国家折标煤系数库），严格执行〔草稿 → 审核中 → 已生效 → 已废止〕生命周期管理与变更审计留痕。
- **承载角色**：P4 碳核算工程师（维护）、PM（审批）。
- **页面路由**：`/carbon-footprint/factor/material`、`/power`、`/energy`、`/coal`。
- **上游依赖**：股份统一因子同步、经营单位因子下发、第三方检测报告与权威公报。
- **下游输出**：LCA 核算引擎因子输入、碳排报表因子来源、CBAM 默认值回退依据。

#### 【2】业务场景与用户故事

- **业务场景**：年度因子更新与新增物料因子录入场景，需保证因子版本可控、来源可溯、过期可拦截。
- **用户故事**：
  - As a **碳核算与认证工程师 (Persona P4)**，
  - I want **在 4 大子库中按版本化方式维护因子条目并附权威来源依据，系统自动拦截过期因子选用**，
  - So that **全平台核算所引用的每一个因子都具备版本可追溯与来源可凭证的双重保障**。

#### 【3】功能规格与交互契约

**四大专业子库：**

| 子库名称 | 路由 | 典型因子条目 |
|:---|:---|:---|
| 原材料碳因子库 | `/carbon-footprint/factor/material` | 硅钢片、电解铜、变压器油、绝缘纸板、结构钢材 |
| 电网碳排放因子库 | `/carbon-footprint/factor/power` | 各省域电网平均排放因子、区域电网因子 |
| 能源活动因子库 | `/carbon-footprint/factor/energy` | 天然气、柴油、汽油、外购蒸汽燃烧排放因子 |
| 国家折标煤系数库 | `/carbon-footprint/factor/coal` | GB/T 2589 当量/等价折标系数 |

**版本化与来源管理：**

- **版本化**：因子条目含 version_id、effective_from、effective_to，生效期外拦截选用（`E_VAL_FACTOR_EXPIRED`，详见第五章）。
- **来源链路**：股份统一因子同步 → 经营单位因子下发 → 集团自有因子集（自有因子须附检测报告/第三方声明）。
- **审批流**：新增/修改/废止因子须经审核后生效，全程审计留痕（修改人、时间、依据标准）。
- **数据分级**：原辅料因子 INTERNAL、电力因子 INTERNAL、Ecoinvent 跨境因子 SENSITIVE。
- **新鲜度联动**：因子库新鲜度对应 NSM-CF-FACTOR-FRESH（过期因子计数占比 ≥ 99%，详见附录 F）。
- **匹配优先级**：Ecoinvent v3.8 → CLCD 0.2 → 国家发改委折标（兜底）。

#### 【4】页面字段字典与数据契约

| 序号 | 字段中文名称 | 数据类型 | 工程单位 | 因子取值范围与版本规则 |
|:---|:---|:---|:---|:---|
| 1 | 因子唯一编码 | String | — | FAC-MAT-COPPER-01 等唯一标识 |
| 2 | 因子中文名称 | String | — | 如：高纯阴极铜（含冶炼） |
| 3 | 排放因子数值 | Decimal | kgCO2e/单位 | 必须严格 > 0.0000 |
| 4 | 权威数据来源 | String | — | 实测 / Ecoinvent 3.8 / CLCD / 官方公报 |
| 5 | 因子版本编号 | String | — | 如 v2026.1，支持多版本并存追溯 |
| 6 | 版本生效日期 | Date | YYYY-MM-DD | 生效开始时间戳 |
| 7 | 版本失效日期 | Date | YYYY-MM-DD | 可空；非空时须晚于生效日期 |
| 8 | 生命周期状态 | Enum | — | 草稿 / 待审 / 生效中 / 历史废止 |
| 9 | 数据分级 | Enum | — | INTERNAL / SENSITIVE |
| 10 | 适用地域范围 | String | — | 全国 / 省级 / 区域电网 |
| 11 | 审核人 / 审核时间 | String / DateTime | — | 审批生效后自动记录 |
| 12 | 依据标准 | String | — | 折标系数须引用 GB/T 2589 等国家标准 |

#### 【5】核心数学模型与算法框架

```math
E = Q × EF_effective(t)                                     按业务发生时间匹配生效版本因子
Valid = today ∈ [ effective_from, effective_to ]            有效期判定
Fresh_rate = N_valid / N_total × 100%                       因子新鲜度（NSM-CF-FACTOR-FRESH）
EF_match = PRIORITY( Ecoinvent_v38, CLCD_02, NDRC_fallback ) 匹配优先级
Guard: EF > 0.0000                                          因子取值下限校验
```

**变量定义与取值约定：** `EF_effective(t)` 为按业务发生时间匹配的生效版本因子；因子新鲜度目标为过期因子计数占比 ≥ 99%；匹配优先级为硬约束，不允许自定义调整顺序。

#### 【6】展示、对标与判定口径

- **版本口径**：任何核算均按业务发生时间匹配当时生效版本，严禁用当前版本倒推历史。
- **来源口径**：集团自有因子必须附检测报告或第三方声明，缺一不可生效。
- **分级口径**：原辅料与电力因子 INTERNAL，Ecoinvent 跨境因子 SENSITIVE（含供应商来源）。
- **新鲜度口径**：因子库新鲜度以过期因子计数占比衡量，目标值 ≥ 99%。

#### 【7】边界条件、异常处理与防错规则

> ⚠️ 【研发设计红线与强约束校验】
> - 因子取值 ≤ 0：前端即时拦截，触发 `E_VAL_ENERGY_NEGATIVE` 类校验。
> - 因子超出有效期：触发 `E_VAL_FACTOR_EXPIRED`，标红因子标签并禁用"选用"按钮，提示"该因子已过期，请升级最新库"。
> - 集团自有因子缺检测报告或第三方声明：仅可保存为草稿，不可生效。
> - 版本生效区间重叠：前端拦截阻断保存。
> - Ecoinvent 授权到期：触发 `E_EXT_ECOINVENT_LICENSE`，自动降级使用 CLCD 因子兜底。

#### 【8】QA 自动化验收准则（Gherkin BDD）

```gherkin
Feature: 碳排放因子库版本化管理
  Scenario: 过期因子选用拦截
    Given 因子库中某电网排放因子条目已超出 effective_to 有效期
    When P4 在 LCA 核算中尝试选用该因子
    Then 因子标签标红且"选用"按钮被禁用
    And 页面提示"该因子已过期，请升级最新库"
    And 返回 E_VAL_FACTOR_EXPIRED

  Scenario: 因子匹配优先级兜底链
    Given 某物料在 Ecoinvent v3.8 中不存在精确匹配条目
    When 核算引擎为该物料匹配排放因子
    Then 依次尝试 CLCD 0.2 本土近似因子
    And 二者均无匹配时使用国家发改委折标因子兜底
    And 使用兜底因子时页面标注匹配层级为"兜底"

  Scenario: 因子取值下限校验
    Given P4 正在新增一个原材料碳因子条目
    When 将排放因子数值填写为 0
    Then 前端即时拦截并阻断保存
    And 页面提示因子数值必须严格大于 0.0000

  Scenario: 自有因子生效前置校验
    Given 某集团自有因子条目尚未上传检测报告与第三方声明
    When P4 尝试将生命周期状态流转为"生效中"
    Then 流转按钮置灰不可点击
    And 该因子仅能以草稿状态保存

  Scenario: 版本生效区间不可重叠
    Given 某因子已存在生效区间为 2026-01-01 至 2026-12-31 的版本
    When 新增版本的生效开始日期落在该区间内
    Then 前端即时拦截并阻断保存
    And 页面提示版本生效区间不可重叠
```

---

# 第四章 系统底座、接口契约与 QA 质量验收

## 一、六级组织架构与穿透鉴权体系

**架构规范**：系统严格执行【特变电工集团 ➔ 产业集团 ➔ 二级公司 ➔ 生产园区 ➔ 制造车间 ➔ 用能设备】六级穿透鉴权与数据物理隔离。上级节点通过物化视图自动聚合下级指标，下级节点严格隔离，越权请求触发拦截并审计。

| 层级 | 节点名称 | 典型实体 | 数据可见范围 | 聚合方式 |
|:---|:---|:---|:---|:---|
| Level 1 | 特变电工集团 | 集团总部 | 全集团全量数据 | 下级物化视图汇总 |
| Level 2 | 产业集团 | 电装集团 | 所辖产业全量数据 | 下级物化视图汇总 |
| Level 3 | 二级公司 | 沈变、衡变、新变、鲁缆、新缆、德缆 | 本公司全量数据 | 下级物化视图汇总 |
| Level 4 | 生产园区 | 各生产基地园区 | 本园区全量数据 | 下级物化视图汇总 |
| Level 5 | 制造车间 | 各生产车间 | 本车间数据 | 下级物化视图汇总 |
| Level 6 | 用能设备 | 采集表计与工艺设备 | 本设备遥测与台账 | 原始采集数据 |

**数据范围隔离规则：**

- **行级多租户隔离（RLS）**：数据库层面按组织节点编码实施行级安全策略，越权查询返回空集并记录审计日志。
- **财务月度统一切账锁账隔离**：月度关账后，该月度的产量、能耗与成本数据整体冻结，任何修改须走特批反冲流程。
- **外部审计沙箱隔离**：P6 外部独立审计机构仅可访问与其认证报告关联的指定数据，且禁止全量导出。

## 二、外部系统集成与 API 契约

**接口协议：**

- **IoT 物联采集网关**：通过 Modbus-TCP / MQTT 协议实现全厂数千台数字电表、变送器秒级遥测高频采集，写入分布式时序数据库（InfluxDB / TDengine / TimescaleDB）。
- **企业 ERP/MES 集成**：基于 OpenAPI 3.0 契约，自动定时同步产品批次 BOM 清单、实际报工产量工时及财务电费账单。

**八大核心业务接口端点概览：**

| 序号 | 端点名称 | 路径 | 方法 | 关键约束 |
|:---|:---|:---|:---|:---|
| 1 | 全景态势与监控大屏核心遥测 | `/monitor/v1/telemetry/overview` | GET | 只读，缓存 TTL 30s |
| 2 | 单位产品能耗隔离核算 | `/monitor/v1/kpi/unit-consumption` | GET | 强制传入产业分类，量纲隔离 |
| 3 | 基层能耗数据填报录入 | `/monitor/v1/entry/energy` | POST | 幂等 Token，非负校验 |
| 4 | 产品 LCA 五阶段滚算核算 | `/cf/v1/lca/compute` | POST | 五阶段加总容差 ≤0.01 |
| 5 | 欧盟 CBAM 关税模拟与申报 | `/cf/v1/cbam/declaration` | POST | XSD 校验，双签门禁 |
| 6 | 因子库多维分页检索 | `/cf/v1/factors/search` | GET | 过期因子默认过滤 |
| 7 | 节能技改项目 M&V 评估 | `/monitor/v1/project/mv-evaluate` | POST | 基准期 ≥12 个月 |
| 8 | 双中心用户会话与 RBAC 鉴权刷新 | `/auth/v1/session/refresh` | POST | JWT 有效期滚动 |

**通用请求头规范：**

| Header | 说明 | 是否必填 |
|:---|:---|:---|
| Authorization | Bearer JWT 访问令牌 | 必填 |
| X-Tenant-Org | 请求发起组织节点编码（用于 RLS） | 必填 |
| X-Request-Id | 全链路追踪 ID，用于日志关联 | 必填 |
| X-Idempotency-Key | 幂等键，写操作必填 | 写操作必填 |
| X-Signature | HMAC-SHA256 报文签名 | 必填 |

## 三、质量保障体系与全量验收测试用例矩阵

| 用例编号 | 验证要点 | 测试输入与方法 | 期望输出与验收指标 | 阻断级别 |
|:---|:---|:---|:---|:---|
| TC-01 | 44px 工业表格行高 | CSS 样式扫描 + 像素检查 | 全站所有表格行固定为 44px 行高，垂直居中无抖动 | 阻断（Red-Line） |
| TC-02 | 双端 100% 同构 | 自动化对标双端 76 路由 | 暗黑端与浅色端功能、图表与样式 100% 一致 | 阻断（Red-Line） |
| TC-03 | 工序白名单判空 | 选择沈变/鲁缆智慧能源等无工序单位 | 工序区域整行仅输出单行"暂无相关工序！"，无大段说教 | 阻断（Red-Line） |
| TC-04 | 客观中立性纯洁度 | 全系统文字定性词正则扫描 | 零主观定性词汇（"表现优异/运行欠佳/落后单位"等） | 阻断（Red-Line） |
| TC-05 | 极限除零边界防御 | BVA 极限输入月度产量 M = 0 | 自动拦截除以零异常，单耗显示"--"，严禁 NaN 或白屏 | 阻断（Red-Line） |
| TC-06 | 数据录入并发防刷 | 100ms 内快速连续点击提交 3 次 | Token 幂等拦截，仅首笔入库，提示防刷，防止重复记账 | 阻断（Red-Line） |
| TC-07 | 非负防错校验 | 录入工作台输入产量为 -500 kVA | 前端即时拦截并红框高亮，禁止发送请求 | 阻断（Red-Line） |
| TC-08 | 网络故障降级容灾 | 断网混沌工程故障注入 | 优雅提示网络连接异常，恢复后支持一键重试刷新 | 高优先级 |
| TC-09 | 模块八段式完整性 | 全量模块结构扫描 | 每个功能模块均含八段结构：定位/场景故事/交互契约/字段字典/数学模型/判定口径/边界异常/Gherkin 验收 | 阻断（Red-Line） |
| TC-10 | 产业分母隔离铁律 | 数据层与导出层字段扫描 | 变压器与线缆单耗不存在同列或跨产业排名 | 阻断（Red-Line） |
| TC-11 | 因子版本时效拦截 | 选用超出 effective_to 的因子 | 选用动作被拦截并返回 E_VAL_FACTOR_EXPIRED | 高优先级 |
| TC-12 | 审计哈希链完整性 | 篡改 LCA 报告内容后校验哈希 | 校验失败并锁定当事单据，返回 E_AUDIT_HASH_BROKEN | 阻断（Red-Line） |

---

# 第五章 工程治理、状态机与合规保障体系

## 一、数据治理与商密合规

依据大型央国企商密规范与海外出海安全条例，建立严格的 L0~L4 数据分级、脱敏与审计留痕机制。

| 级别标签 | 密级名称 | 典型业务字段 | 展示脱敏规则 | 导出与存储处理要求 |
|:---|:---|:---|:---|:---|
| L0 | 公开 (PUBLIC) | 国家行业能耗先进值、国家准入值、折标煤系数 | 明文正常展示 | 允许对外发布与公开引用 |
| L1 | 内部 (INTERNAL) | 各基地万元产值能耗、单位产品单耗、绿电消纳率 | 全集团统一内网展示 | 仅限特变电工内部网络访问与流转 |
| L2 | 敏感 (SENSITIVE) | 重点设备编码、车间统计员手机号、采集表计 UUID | 手机号保留前 3 后 4，UUID 保留尾 4 位 | 访问审计留痕，导出带工号动态水印 |
| L3 | 商密 (CONFIDENTIAL) | 变压器工艺配方、月度电费金额、CBAM 申报底表 | 电费四舍五入到万元，CBAM 底表仅 P5/PM 可见 | 落盘 AES-256 加密存储，操作链式 Hash 留痕 |
| L4 | 绝密 (TOP_SECRET) | 集团双碳战略投资路线图、上市公司核心能耗决算 | 高管双重鉴权展示，强制显式全屏防截屏水印 | 仅 P1 集团决策层授权访问，双人签批导出 |

**数据法定保留与销毁期限：**

1. 工业时序遥测数据：在线存储 ≥ 3 年，冷归档存储 ≥ 10 年。
2. 财务电费与用能台账：法定保留 ≥ 10 年，到期按国家档案法规销毁。
3. 欧盟 CBAM 申报底表：法定保留 ≥ 10 年（欧盟海关追溯要求）。
4. LCA 碳足迹报告与认证声明：永久留底，严禁销毁。

## 二、关键业务长流程状态机图谱

为全系统长流程、跨角色、涉及审批与回退的业务节点定义标准化状态流转机制。

| 业务流程名称 | 全生命周期状态流转链 | 可触发动作与角色边界 | 异常回退策略 |
|:---|:---|:---|:---|
| LCA 碳足迹核算 | 草稿 → 送审 → 认证中 → 已认证 → 已发布 → 已归档 | 草稿仅 P4 自身编辑；送审后锁定；认证中第三方介入；发布需 P4+PM 联合签字 | 机构退回时状态回退至"草稿"，释放编辑锁并记录退回意见 |
| CBAM 关税申报 | 模拟测算 → 待审 → 已提交 → 海关反馈 → 已归档 | 模拟仅 P5 可触发；提交必须经 P5 报关专家与 P1 集团决策层双重电子签章 | 海关质询时转入"海关反馈"，补正后重新提交并生成新修订流水号 |
| 节能效益评估 | 项目立项 → 建设施工 → 并网试运行 → 稳定运行 → 已完结 | 并网试运行需满足 90 天 M&V 连续采数，验收通过方可流转至"稳定运行" | 年度复评未达标时转入"整改"，整改完毕复核转回 |
| 基层数据填报 | 空白 → 录入中 → 已暂存 → 已提交 → 已入账 → 锁账 | 车间统计员（P3）录入暂存；动力处长审核提交；月度终了财务关账后状态变为"锁账" | 审核驳回时退回至"已暂存"，入账后如需纠错须走特批反冲审批流程 |

## 三、术语表与缩略语大全

| 术语/缩写 | 英文全称 | 工业/业务释义 | PRD 关联章节 |
|:---|:---|:---|:---|
| PRD | Product Requirements Document | 产品需求规格说明书，最高研发与交付契约 | 全文 |
| CBAM | Carbon Border Adjustment Mechanism | 欧盟碳边境调节机制（碳关税），2026 年正式开征 | 第三章（四、CBAM 管理） |
| ETS | Emissions Trading System | 欧盟碳排放交易体系，碳配额实时拍卖价格 | 第三章（四、CBAM 管理） |
| LCA | Life Cycle Assessment | 生命周期评价（涵盖原材料、制造、运输、使用、废弃） | 第三章（三、实景数据库与碳足迹核算） |
| BOM | Bill of Materials | 产品物料清单，碳足迹核算层级分解的基础输入 | 第三章（三） |
| SCADA | Supervisory Control and Data Acquisition | 数据采集与监视控制系统，变配电秒级遥测来源 | 第二章（二、集中监管） |
| MQTT | Message Queuing Telemetry Transport | 轻量级物联网消息发布订阅协议，传感器上报标准 | 第四章（二、外部系统集成） |
| M&V | Measurement and Verification | 节能量测量与验证（遵循国际通用 IPMVP 规程） | 第二章（四、零碳项目评估） |
| kgce / tce | kilogram / ton of coal equivalent | 千克标准煤 / 吨标准煤，我国通用综合能源计量单位 | 第二章（二/三/五） |
| TOU | Time of Use | 分时电价制度，尖峰平谷四时段计价 | 第二章（二、用能在线监测） |
| Scope 1 | Direct GHG Emissions | 范围一：企业拥有或控制的排放源燃烧化石燃料的直接排放 | 第二章（二、集中监管） |
| Scope 2 | Electricity Indirect GHG Emissions | 范围二：外购电力、热力或蒸汽消费导致的间接温室气体排放 | 第二章（二、集中监管） |
| Scope 3 | Other Indirect GHG Emissions | 范围三：企业价值链上下游所有其他间接排放（采购、外协等） | 第三章（三） |
| IPMVP | International Performance Measurement and Verification Protocol | 国际节能量测量与验证规程 | 第二章（四、项目运行评估） |
| EQP / BVA | Equivalence Partitioning / Boundary Value Analysis | 等价类划分与边界值分析，QA 极限测试方法论 | 第四章（三、质量保障体系） |
| RACI | Responsible / Accountable / Consulted / Informed | 责任分配矩阵，明确各项决策的唯一最终责任人 | 第五章（五、决策治理 RACI） |

## 四、标准化错误码字典与异常分级

全平台执行统一规范格式：`E_<DOMAIN>_<MODULE>_<REASON>[_<SUFFIX>]`，分划 P0 系统级、P1 业务级、P2 提示级、P3 信息级四大级别。

| 标准错误码 | HTTP 状态 | 级别 | 触发业务场景 | 前端交互与后端处理建议 |
|:---|:---|:---|:---|:---|
| E_VAL_ENERGY_NEGATIVE | 400 | P2 | 填报工作台录入电/水/气/蒸汽实物消耗负数 | 输入框红框高亮，提示"能源消耗量必须为非负数值"，阻断提交 |
| E_VAL_PROD_QTY_NEGATIVE | 400 | P2 | 录入变压器容量或线缆长度负数 | 输入框红框高亮，提示"合格产品产量必须为非负数值"，阻断提交 |
| E_VAL_MON_KVA_ZERO | 400 | P2 | 变压器单耗核算时输入产量分母为 0 | 提示"当月产量为 0 无法直接计算单耗"，要求核对报工单据 |
| E_VAL_FACTOR_EXPIRED | 422 | P2 | LCA 选用已过有效期的碳排放因子版本 | 因子标签标红，禁用"选用"按钮，提示"该因子已过期，请升级最新库" |
| E_VAL_LCA_TOTAL_NEGATIVE | 400 | P2 | LCA 滚算加总结果出现负数 | 阻断保存，提示"产品生命周期碳足迹不可小于零" |
| E_CALC_UNIT_DIV_ZERO_SOFT | 200 | P3 | 单耗或万元产值分母为 0（停产检修） | 核心安全兜底：前端安全显示 `--`，无报错，悬停友好说明 |
| E_CALC_LCA_TDIV_ZERO | 422 | P2 | LCA 试验阶段录入工时 $T_m = 0$ | 提示"试验工时不可为 0"，阻断阶段算式生成 |
| E_CALC_LCA_SUM_MISMATCH | 500 | P1 | 5 阶段碳排加总与总碳排容差超出 0.01 | 后台阻断证书签发与对外发布，触发算法引擎重新核算 |
| E_IO_MQTT_TIMEOUT | 504 | P1 | 物联网 SCADA 网关 5 秒无遥测心跳 | 自动降级读取时序库最近缓存快照，图表提示离线状态 |
| E_IO_GATEWAY_OFFLINE | 503 | P1 | 变电站边缘一体机物理断网 | 启动边缘一体机本地断点续传机制，恢复联网后自动同步 |
| E_AUTH_RBAC_FORBIDDEN | 403 | P1 | 车间填报员越权访问 CBAM 申报底表 | API 网关切面拦截，跳转专属 403 无权限页面，记录安全审计日志 |
| E_AUTH_TOKEN_EXPIRED | 401 | P2 | JWT 鉴权凭据超出有效期限 | 提示"会话已过期"，保留用户当前填报草稿后平滑跳转登录页 |
| E_AUTH_SIGN_INVALID | 401 | P1 | 客户端上送报文 HMAC-SHA256 签名错误 | 拒绝处理请求，记录潜在重放攻击与中间人篡改安全告警 |
| E_EXT_ETS_PRICE_STALE | 200 | P2 | 欧洲能源交易所 ETS 价格超 24h 未同步 | 界面标黄标注价格时间戳，允许用户基于最近有效历史均价测算 |
| E_EXT_ERP_BOM_TIMEOUT | 504 | P1 | SAP/用友 ERP 系统 BOM 查询接口超时 | 重试 3 次后自动降级使用系统本地缓存的 BOM 历史快照版本 |
| E_EXT_ECOINVENT_LICENSE | 503 | P1 | Ecoinvent 因子库商业授权到期 | 自动降级使用中国本土生命周期数据库（CLCD）因子兜底 |
| E_SYS_DB_CONN_LOST | 503 | P0 | 主数据库集群连接池断开 | 30 秒内高可用集群备库无缝接管，系统自动切换至只读模式 |
| E_SYS_REDIS_CRASH | 500 | P1 | Redis 缓存集群节点宕机 | 自动降级直查主库，业务流程不中断 |
| E_SYS_CONCURRENCY_LOCK | 409 | P2 | 100ms 内快速连续双击"提交"按钮 | 分布式锁拦截并发重复请求，仅允许首笔交易成功入库 |
| E_QM_WHITE_LIST_MISS | 200 | P3 | 组织树选中的单位不属于工序白名单 | 单行纯文本干练输出：`暂无相关工序！`，严禁大段解释 |
| E_AUDIT_HASH_BROKEN | 500 | P1 | LCA 报告或 CBAM 报关包哈希比对失败 | 导出引擎强制阻断，标记"数据已被非法篡改"，锁定当事单据 |
| E_VAL_CBAM_SCHEMA_INVALID | 422 | P2 | CBAM 申报 XML 不符合欧盟 XSD 规范 | 提示具体节点 Schema 违规信息，阻断申报包导出出境 |
| E_SYS_ENTRY_ALREADY_LOCKED | 423 | P2 | 试图修改已锁账月度的产量或能耗数据 | 提示"当月财务账期已关账锁定，如需修正需由 P1 集团高管特批" |
| E_VAL_PRJ_MV_BASELINE_EMPTY | 400 | P2 | 节能技改效益评估缺少基准期能耗记录 | 阻断评估，提示"必须录入技改前至少 12 个月的基准期负荷数据" |

## 五、决策治理责任矩阵

明确关键决策点单一 A（唯一最终责任人），杜绝职责推诿。R = 执行，A = 唯一最终责任人，C = 被咨询，I = 被告知。

| 核心决策事项 | P1 集团 | P4 碳专员 | P5 报关 | PM | Dev | QA | 法务 |
|:---|:---|:---|:---|:---|:---|:---|:---|
| 北极星指标与业务范围定义 | A | C | C | R | C | C | I |
| LCA 碳足迹报告正式对外签发 | I | A | C | R | C | C | C |
| 欧盟 CBAM 申报数据包终审报送 | I | C | A | R | C | C | A |
| 月度基层数据关账与反冲审批 | I | — | — | A | R | C | I |
| 统一错误码与 API 契约变更 | I | C | C | A | R | C | I |
| 铁律修订 | I | I | I | C | A | R | I |
| 权威工序白名单判定扩展 | I | — | — | C | R | A | I |
| 模块八段式结构完整性评审 | I | I | I | R | C | A | I |

---

# 第六章 非功能需求与性能指标

本章定义平台级非功能需求基线。已回捞 PRD-07 分卷（产品碳足迹集采中心·LCA 模块）中已验证的指标作为基准；集控中心、大屏、报表等其余模块指标以【待补充】占位，须在架构评审阶段确定。

## 一、性能指标基线

| 指标 | 阈值 | 测量位置 |
|:---|:---|:---|
| LCP（最大内容绘制） | < 1.8s | 路由进入 |
| INP（交互响应延迟） | < 100ms | 模块切换、因子点击 |
| CLS（累计布局偏移） | < 0.05 | 列表 / 表格加载 |
| LCA 单 SKU 计算 | < 5s | 5 阶段滚算 |
| 中英双语报告生成 | < 15s | PDF 导出 |
| CBAM 实时测算 | < 3s | ETS 价格刷新 |
| 大屏首屏加载 | 【待补充】 | 46:9 环幕进入 |
| 图表查询 P95 响应 | 【待补充】 | 指标详情与管理视图 |

## 二、可靠性与可观测性基线

| 项 | 阈值 |
|:---|:---|
| 模块可用性 SLO | 99.9%（年宕机 ≤ 8.76h） |
| P99 计算响应 | < 5s |
| 外部接口失败熔断 | 5 次 / 分钟 |
| 因子库命中率 | ≥ 95% |
| 审计日志零丢失 | 100% |
| 可观测性埋点 | OpenTelemetry Span：lca.compute.total / lca.compute.stage.* / lca.audit.hash / lca.cbam.compute |

## 三、系统级 NFR 待补充清单

| 维度 | 要求 | 状态 |
|:---|:---|:---|
| 数据接入规模（点位总数 / 采样频率 / 峰值 TPS） | 【待补充】 | 待确认 |
| 大屏首屏加载与刷新周期 | 【待补充】 | 待确认 |
| 图表查询 P95 响应 | 【待补充】 | 待确认 |
| 复杂报表导出时限（如 10 万行） | 【待补充】 | 待确认 |
| 在线用户数与峰值并发 | 【待补充】 | 待确认 |
| 时序数据容量（在线 ≥ 3 年 / 归档 ≥ 10 年） | 【待补充】 | 待确认 |
| RTO / RPO 与容灾（双活 or 主备） | 【待补充】 | 待确认 |
| 浏览器兼容（含国产浏览器）与大屏终端 | 【待补充】 | 待确认 |
| 扩展性（新增园区 / 介质 / 设备 / 指标） | 【待补充】 | 待确认 |

---

# 第七章 技术架构与系统选型

平台正式生产架构待架构评审确认。下表为当前原型实现基线（《系统开发技术文档》TECHNICAL_DOCUMENTATION.md v1.01）与 PRD-07 关键架构决策（ADR），作为阶段参考输入，非最终承诺。

## 一、原型实现技术栈

| 分层维度 | 技术选型 | 版本 |
|:---|:---|:---|
| 基础框架 | Next.js（App Router） | 16.3.0 |
| 视图引擎 | React | 19.0.0 |
| 开发语言 | TypeScript（strict） | 5.x |
| 样式体系 | Tailwind CSS + PostCSS | 4.0.0 |
| 图标库 | Lucide React | 1.16.0 |
| 数据可视化 | ECharts / Recharts | 6.1.0 / 3.10.1 |
| 空间地理渲染 | React Simple Maps + D3 Geo | 3.0.0 / 3.1.1 |
| 3D 数字孪生 | Three.js | 【待确认】 |

## 二、关键架构决策（ADR）

| ADR | 决策 | 理由 |
|:---|:---|:---|
| ADR-CF-001 | 时序数据 TimescaleDB、关系数据 PostgreSQL 物理隔离 | IoT 秒级高频遥测与台账数据异构 |
| ADR-CF-002 | 因子库版本化（effective_from / effective_to / version_id） | 跨年因子版本对齐与可追溯 |
| ADR-CF-003 | 审计哈希链逐节点存证，尾节点校验 prev 引用 | LCA 计算过程防篡改与可审计 |
| ADR-CF-005 | 报告导出强制水印 + 操作员工号 + 时间戳嵌入 | 对外交付文件的防伪与追责 |
| ADR-MON-001 | 指标聚合在数据库物化视图层完成，应用层不再二次聚合 | 保证聚合口径统一、避免应用层口径漂移 |

## 三、待确认技术决策

| 决策项 | 说明 | 状态 |
|:---|:---|:---|
| 时序数据库最终选型 | TimescaleDB / TDengine / InfluxDB 三选一 | 待架构评审 |
| 边缘一体机操作系统与容器运行时 | 断点续传与本地闭环控制承载环境 | 待硬件方案确认 |
| ETS 碳价与 Ecoinvent 接口代理部署位置 | 涉及数据出境合规审批 | 待信息安全合规组确认 |
| 双端（暗黑 / 浅色）同构实现方式 | 满足 TC-02 双端 100% 同构验收 | 待前端方案确认 |

---

# 第八章 系统级公共模块需求

## 一、公共模块清单

| 模块名称 | 功能概述 | 服务对象 |
|:---|:---|:---|
| 组织架构与 RBAC 权限配置 | 六级组织节点维护、角色与权限矩阵配置、数据范围隔离策略 | 全体模块 |
| 统一工作流引擎 | 审批流配置与实例流转（参数变更审批、评估复核、申报双签） | 第二/三/五章各审批环节 |
| 告警中枢 | 越限告警、通讯异常、证书到期、因子过期等事件的统一汇聚、分级与派单 | 全体模块 |
| 消息与待办中心 | 站内消息、待办工单、批示流转 | P1~P6 全角色 |
| 导出中心 | 统一报表与报告导出、异步大文件生成、水印与哈希注入 | 报表 / 报告 / 台账 |
| 审计日志中心 | 操作留痕、审计哈希链存证、越权事件记录 | 全体模块 |
| 数据字典与介质配置 | 能源介质字典、单位字典、枚举值字典集中管理 | 全体模块 |
| 采集通讯与接口配置 | 采集网关注册、协议参数配置、接口健康监控与熔断阈值 | 第二章各监测模块 |
| AI 智能专家工作台 | 能耗异常智能诊断、减碳路径推荐、问答式数据检索 | P1 / P2 / P4 |

## 二、告警中枢分级与响应契约

| 告警等级 | 触发条件 | 通知方式 | 响应时限 |
|:---|:---|:---|:---|
| P0 系统级 | 主库连接中断、核心服务不可用 | 电话 + 短信 + 站内 | 15 分钟内响应 |
| P1 业务级 | 采集超时、越权访问、哈希校验失败、认证超时 | 短信 + 站内 | 1 小时内响应 |
| P2 提示级 | 数值非法、因子过期、碳价滞后、锁账冲突 | 站内消息 | 当日处理 |
| P3 信息级 | 除零软降级、白名单判空、数据延迟 | 界面内表达，不推送 | 无需响应 |

---

# 第九章 安全与合规需求

## 一、网络安全防护体系

| 防护项 | 要求 |
|:---|:---|
| 传输安全 | 全站强制 HTTPS / TLS 1.2+，内部服务间 mTLS |
| 身份认证 | JWT + 刷新令牌滚动机制；越权操作强制二次鉴权 |
| 报文完整性 | 关键写接口强制 HMAC-SHA256 签名，防重放攻击 |
| 存储加密 | L3 及以上数据落盘 AES-256 加密 |
| 防截屏 | L4 级数据展示强制全屏动态水印 |
| 接口防护 | 限流、熔断（5 次/分钟）、参数校验与 SQL 注入防护 |

## 二、数据出境与合规

- CBAM 申报数据、Ecoinvent 因子数据的跨境传输路径与审批【待补充：由信息安全合规组确认】。
- 欧盟客户与审查专员的数据访问须遵循 GDPR 最小必要原则，仅开放脱敏后的碳足迹结果数据。
- 外部审计沙箱（P6）与生产数据物理隔离，仅可访问指定报告与凭证。

## 三、安全合规待确认 / 待补充清单

| 事项 | 责任方 | 状态 |
|:---|:---|:---|
| 等保测评等级目标 | 信息安全合规组 | 待确认 |
| 国密算法适配范围 | 信息安全合规组 | 待确认 |
| CBAM 数据出境审批路径 | 信息安全合规组 | 待补充 |
| GDPR 数据主体权利响应流程 | 法务 | 待补充 |

---

# 第十章 外部系统集成与数据采集点表

## 一、集成接口

| 系统名称 | 集成内容 | 协议 / 方式 | 同步频率 | 异常降级策略 |
|:---|:---|:---|:---|:---|
| IoT 采集网关 | 电表、流量计、变送器遥测 | Modbus-TCP / MQTT | 秒级 / 15 分钟 | 缓存快照 + 数据延迟标签 |
| SAP / 用友 ERP | BOM 清单、产值、财务电费 | OpenAPI 3.0 | 定时同步 | E_EXT_ERP_BOM_TIMEOUT 降级本地缓存 |
| MES 制造执行系统 | 报工产量、工时、工序四元组 | OpenAPI 3.0 | 定时同步 | 人工上传兜底（INV-FALLBACK） |
| 欧洲能源交易所 EEX | ETS 碳配额结算均价 | REST API | 小时级（建议） | E_EXT_ETS_PRICE_STALE 标注时间戳 |
| Ecoinvent 因子库 | 跨境物料碳因子 | License API | 按需检索 | E_EXT_ECOINVENT_LICENSE 降级 CLCD |
| 国家绿证平台 | 绿证核销凭证 | 文件导入 | 月度 | 手工上传佐证 |

## 二、采集点表（核心点位）

| 序号 | 介质 | 点位名称 | 数据类型 | 工程单位 | 采集频率 |
|:---|:---|:---|:---|:---|:---|
| 1 | 电 | 三相电压 | Decimal | V | 1s~5s |
| 2 | 电 | 三相电流 | Decimal | A | 1s~5s |
| 3 | 电 | 总有功功率 | Decimal | kW | 1s~5s |
| 4 | 电 | 功率因数 | Decimal | cosφ | 1s~5s |
| 5 | 电 | 正向有功电能 | Decimal | kWh | 15 min |
| 6 | 电 | 反向有功电能 | Decimal | kWh | 15 min |
| 7 | 电 | 正向无功电能 | Decimal | kvarh | 15 min |
| 8 | 电 | 反向无功电能 | Decimal | kvarh | 15 min |
| 9 | 水 | 水压 | Decimal | MPa | 1s~5s |
| 10 | 水 | 累计流量 | Decimal | m³ | 15 min |
| 11 | 水 | 瞬时流量 | Decimal | m³/h | 1s~5s |
| 12 | 天然气 | 累计流量 | Decimal | m³ | 15 min |
| 13 | 蒸汽 | 瞬时蒸汽流量 | Decimal | t/h | 1s~5s |
| 14 | 蒸汽 | 供汽管道工作压力 | Decimal | MPa | 1s~5s |
| 15 | 蒸汽 | 供汽温度 | Decimal | °C | 1s~5s |

## 三、外部数据源与授权

| 数据源 | 授权方式 | 授权状态 | 备注 |
|:---|:---|:---|:---|
| 国家自然资源部标准地图服务 | 公开 | 已具备 | 大屏底图，审图号须常驻展示 |
| Ecoinvent v3.8 | 商业 License | 【待确认】 | 过期自动降级 CLCD |
| CLCD 中国生命周期数据库 | 商业授权 | 【待确认】 | 本土近似因子来源 |
| 欧洲能源交易所 EEX | 公开数据接口 | 【待确认】 | ETS 碳价来源 |

---

# 第十一章 测试与验收基线

## 一、验收准则

全平台所有功能模块的验收均须满足以下基础准则：

1. **结构完整性**：每个模块文档均含八段结构，缺任一段视为未完成。
2. **字段级可测**：字段字典中每一字段均有明确的校验与约束规则，无规则者不得进入测试。
3. **公式一致性**：文档所载公式与实现代码一致，抽样比对差异为 0。
4. **异常可复现**：文档所载每个错误码均可通过对应操作稳定复现。
5. **客观中立性**：全系统文字零主观定性词汇。
6. **除零零异常**：任何分母为 0 场景均输出 `--`，无 NaN / Infinity / 白屏。

## 二、破坏性测试矩阵（EQP / BVA）

| 测试类别 | 测试方法 | 覆盖范围 | 通过标准 |
|:---|:---|:---|:---|
| 等价类划分（EQP） | 按有效/无效等价类构造用例 | 全部数值型输入字段 | 无效等价类 100% 被拦截 |
| 边界值分析（BVA） | 取边界值、边界±1、极值 | 产量、产值、单价、系数 | 边界行为与文档一致 |
| 极限除零测试 | 分母直接置 0 | 全部单耗、占比、强度指标 | 统一显示 `--`，无异常抛出 |
| 并发防刷测试 | 100ms 内连续提交 | 全部写操作接口 | 仅首笔入库 |
| 越权穿透测试 | 低权限角色访问高密级数据 | L2~L4 全量字段 | 100% 拦截并留痕 |
| 断网容灾测试 | 混沌工程注入网络故障 | 采集链路与边缘一体机 | 优雅降级 + 恢复后自动补传 |
| 篡改校验测试 | 篡改报告内容后校验哈希 | LCA 报告、CBAM 申报包 | 校验失败并锁定单据 |

## 三、全系统验收基线

| 基线项 | 基线要求 | 验证方式 |
|:---|:---|:---|
| 模块完整率 | 第二章 22 个 + 第三章 13 个模块 100% 覆盖 | 模块清单比对 |
| 八段完整率 | 100% 模块含八段结构 | 自动化结构扫描 |
| Gherkin 覆盖率 | 每个模块 ≥ 3 条可自动化验收场景 | 用例库统计 |
| 错误码覆盖 | 24 项标准错误码全部有对应验收用例 | 用例库比对 |
| 双端同构率 | 暗黑端与浅色端功能与样式 100% 一致 | 自动化对标 76 路由 |

---

# 附录 A：现行国标 / 行标 / 欧标 法规映射表

| 标准编号 | 标准名称 | 适用范围 | 引用章节 |
|:---|:---|:---|:---|
| GB/T 2589-2020 | 综合能耗计算通则 | 折标准煤当量/等价系数 | 第二章二/三/五、第三章六 |
| GB 17167 | 用能单位能源计量器具配备和管理通则 | 计量器具配备与分级 | 第二章二、第十章二 |
| GB/T 23331 / ISO 50001 | 能源管理体系要求 | 能效自评估与体系认证 | 第二章三、四 |
| ISO 14067:2018 | 温室气体—产品碳足迹—量化要求和指南 | 产品碳足迹核算与报告 | 第三章三 |
| ISO 14064-1 | 温室气体—第 1 部分：组织层次温室气体排放和清除的量化与报告 | 组织碳盘查 | 第二章四、第三章三 |
| GHG Protocol | 温室气体核算体系 | Scope 1/2/3 划分 | 第二章二、三 |
| EU 2023/956 | 欧盟碳边境调节机制条例 | CBAM 申报与关税测算 | 第三章四 |
| IPMVP | 国际节能量测量与验证规程 | 节能技改节能量核算 | 第二章四 |

---

# 附录 B：反模式与反例对照治理清单

| 序号 | 严禁反模式 | 正向标准做法 |
|:---|:---|:---|
| 1 | 跨产业单耗混编同一统计列 | 变压器与线缆单耗按量纲分列，独立区块呈现 |
| 2 | 各下级占比直接求算术平均 | 汇总分子分母后重新计算占比 |
| 3 | 分母为 0 时显示 NaN / Infinity / 白屏 | 统一安全兜底显示 `--` 并悬停友好说明 |
| 4 | 无工序单位显示空白占位卡片或说教文案 | 整行单行输出"暂无相关工序！" |
| 5 | 使用"表现优异/落后单位/运行欠佳"等定性评语 | 以客观数值与时序环比自解释 |
| 6 | 卡片右上角添加"已联动过滤"等过程标签 | 以边框高亮承载激活态 |
| 7 | 用插值填补缺失月份趋势 | 保持真实断层，不插值 |
| 8 | 用当前版本参数倒推历史核算 | 按业务发生时间匹配当时生效版本 |
| 9 | 折标口径在同页面混用 | 全页统一口径并显式标注 |
| 10 | 认证报告导出无水印 | 强制注入工号、时间戳与哈希 |

---

# 附录 C：企业组织结构树

| 层级 | 节点 | 说明 |
|:---|:---|:---|
| L1 | 特变电工股份有限公司 | 集团总部 |
| L2 | 电装集团 | 产业集团 |
| L3 | 沈变公司、衡变公司、新变公司、鲁缆公司、新缆公司、德缆公司 | 直属经营单位（实体制造单位） |
| L3 | 沈变智慧能源、衡变智慧能源、新变智慧能源、鲁缆智慧能源、天池能源管理、科技投资、新能源集控、特变电装总部、进出口贸易、工程建设 | 10 家无工序直属单位 |
| L3 | 印能公司、衡变南京电研、衡变上开、衡变柯贝尔、新变银利电气、鲁缆智缆、鲁缆昭和、鲁缆曙光 | 无工序直属单位（单耗工序区判空） |
| L4 | 各生产基地园区 | 按地域划分 |
| L5 | 制造车间与产线 | 高压产线 / 中低压产线 / 干式产线 / 拉丝 / 交联 / 其他 |
| L6 | 用能设备与采集表计 | 设备级最小粒度 |

---

# 附录 D：园区组织结构树

| 园区名称 | 归属经营单位 | 产业类型 | 关键工序范围 |
|:---|:---|:---|:---|
| 沈变园区 | 沈变公司 | 变压器 | 绕制、铁芯叠装、真空干燥固化、试验 |
| 衡变园区 | 衡变公司 | 变压器 | 绕制、铁芯叠装、真空干燥固化、试验 |
| 新变园区 | 新变公司 | 变压器 | 绕制、铁芯叠装、真空干燥固化、试验 |
| 鲁缆园区 | 鲁缆公司 | 线缆 | 拉丝、绝缘挤出、交联 |
| 新缆园区 | 新缆公司 | 线缆 | 拉丝、绝缘挤出、交联 |
| 德缆园区 | 德缆公司 | 线缆 | 拉丝、绝缘挤出、交联 |
| 中发园区 | 中发公司 | 开关设备 | 钣金加工、钣金喷涂、试验 |
| 其余园区 | 各经营单位 | 变压器 / 线缆 / 开关 / 互感器 / 电容器 | 按《关键工序对应表》白名单核定 |

---

# 附录 E：角色与权限矩阵

| 功能模块 / 角色 | P1 集团 | P2 能碳专员 | P3 填报员 | P4 碳专员 | P5 报关 | P6 审计 |
|:---|:---|:---|:---|:---|:---|:---|
| 集控中心大屏 | 只读 | 只读 | — | — | — | — |
| 指标管控 | 只读 | 读写 | 只读 | 只读 | — | — |
| 用能在线监测 | 只读 | 读写 | 只读 | 只读 | — | — |
| 能耗能效分析 | 只读 | 读写 | — | 只读 | — | — |
| 零碳项目评估 | 审批 | 读写 | — | 只读 | — | 只读 |
| 统计报表 | 只读 | 读写导出 | 只读 | 只读 | — | 只读 |
| 基础管理与数据录入 | — | 读写 | 读写 | — | — | — |
| 对外示范窗口 | 只读 | 只读 | — | 读写 | 只读 | 只读 |
| 多维分析 | 只读 | 只读 | — | 读写 | — | 只读 |
| 实景数据库与 LCA 核算 | — | 只读 | — | 读写 | — | 只读 |
| CBAM 管理 | 终审双签 | — | — | 只读 | 读写 | 只读 |
| 第三方认证管理 | — | — | — | 读写 | — | 读写 |
| 因子库管理 | — | — | — | 读写 | 只读 | 只读 |
| 基础参数配置 | — | 读写 | — | 只读 | — | — |

---

# 附录 F：北极星指标（NSM）与数据字典

## 一、四大北极星业务指标

| 编号 | 指标名称 | 计算口径 | 目标方向 |
|:---|:---|:---|:---|
| NSM-MON-ENERGY | 万元产值综合能耗下降率 | (本期万元产值能耗 − 基准年) / 基准年 × 100% | 下降 |
| NSM-MON-PROCESS | 关键工序能效达标率 | 达标工序数 / 纳管工序总数 × 100% | 上升 |
| NSM-CF-COVERAGE | 出口产品 LCA 碳足迹覆盖率 | 已核算出口产品数 / 出口产品总数 × 100% | 上升 |
| NSM-CF-FACTOR-FRESH | 因子库新鲜度 | 有效期内因子数 / 因子总数 × 100%（目标 ≥ 99%） | 上升 |

## 二、指标管控核心数据字典（14 项）

| 字段 | 类型 | 单位 | 来源 | 约束 |
|:---|:---|:---|:---|:---|
| kpi_code | String | — | 系统生成 | 唯一主键 |
| kpi_name | String | — | 指标字典 | 非空，≤64 字符 |
| kpi_unit | String | — | 指标字典 | 受控枚举 |
| period_type | String | 月/年 | 用户选择 | 受控枚举 |
| actual_value | Decimal | 见单位 | 核算引擎 | ≥ 0，空为 `--` |
| yoy_rate | Decimal | % | 核算引擎 | 基准为 0 时 `--` |
| mom_rate | Decimal | % | 核算引擎 | 基准为 0 时 `--` |
| benchmark_value | Decimal | 见单位 | 基准管理 | 当前生效版本 |
| status_color | Enum | — | 判定引擎 | 优秀/正常/异常 |
| numerator_value | Decimal | 实物单位 | 采集/ERP | 原始精度 |
| denominator_value | Decimal | 实物单位 | 采集/ERP | 为 0 时单耗 `--` |
| meter_point_path | String | — | 点位台账 | 非空 |
| factor_version | String | — | 折标系数管理 | 记录核算时点版本 |
| source_system | Enum | — | 数据溯源 | ERP/MES/IoT/手工 |

---

**—— 全文完 ——**
