# 特变电工能碳数字化双中心 · 全平台基础数据字典 (Data Dictionary)

> **文档定位与目标**：汇集特变电工零碳园区 + 产品碳足迹集采双中心全部底层基础数据（共 10 大业务领域、108 项标准数据项）。
> 
> - **数据字典纯洁性**：贯彻用户指令**“显示平台所有的基础数据、不区分分子、分母、静态数据等，用于做数据字典使用”**；
> - **双向深度关联**：每一条基础数据反向精准映射其在 56 项指标中的引用关系（[特变电工能碳双中心_全量指标分子分母与静态数据开发核对单页.html](file:///D:/Project/TJ-nengtan/PRD/特变电工能碳双中心_全量指标分子分母与静态数据开发核对单页.html)）；
> - **可视化页面产物**：[`特变电工能碳双中心_全平台基础数据字典.html`](file:///D:/Project/TJ-nengtan/PRD/特变电工能碳双中心_全平台基础数据字典.html)（44px 工业高密表格、明暗主题切换、支持 `?id=X` 自动展开定位、Excel/CSV 导出）。

## 一、 10 大核心业务领域分布概览

| 序号 | 业务领域分类 | 标准项数量 | 核心涵盖物理量与典型数据项 | 权威数据源系统 | 采集更新时效 |
| :---: | :--- | :---: | :--- | :--- | :--- |
| 1 | **能源计量与实时物联** | 20 项 | 总用电量、市电量、绿电消纳量、冷热水、天然气、蒸汽、柴油、分时电度(尖峰平谷)、三相电气参数 | SCADA / EMS / 国网关口表 | 15分钟采样 / 逐日结算 |
| 2 | **微电网与储能遥测** | 15 项 | 屋顶光伏并网功率与发电量、储能电站SOC/SOH/充放电功率与电量、逆变器状态、充电桩用电 | 微电网EMS / 储能BMS / 逆变器通信机 | 1秒~15分钟遥测 |
| 3 | **重点装备工况遥测** | 10 项 | 变压器相变真空干燥罐温度与真空度、退火炉温、拉丝挤塑机螺杆转速与线速度、中央空调COP | 产线DCS / PLC控制器 / SCADA | 5秒~1分钟工况采集 |
| 4 | **生产制造与工单产出** | 15 项 | 变压器完工容量(万kVA)、铁心硅钢投料重、线缆产出长度(km)与折算截面长度(万km·mm²)、合格品数量 | MES制造执行系统 / 质检QMS | 逐班/逐批工单结算 |
| 5 | **财务经营与能源费用** | 10 项 | 工业总产值(万元)、工业增加值(万元)、电度电费、基本电费、力调电费、分时峰谷套利收益 | ERP财务系统 / 营销财务系统 | 逐月结算 / 财务做账 |
| 6 | **碳足迹与实景供应链** | 10 项 | 高纯电解无氧铜杆投料净重、取向硅钢片、变压器绝缘油重、运输周转量(t·km)、包装木材重 | SRM供应链 / WMS仓储 / TMS运输 | 采购批次入库 / 发运结算 |
| 7 | **CBAM 欧盟碳关税申报** | 10 项 | 8504变压器与8544电缆海关出口净重、离岸FOB申报货值、欧盟ETS碳配额均价、国内已付碳成本抵扣额 | 海关申报系统 / 国际贸易ERP | 出口报关批次结算 |
| 8 | **节能项目与零碳评估** | 6 项 | 节能技改工程投资额、年化节能量与运维费、基准期/报告期实测日均用能、零碳工厂自评得分 | 节能项目管理系统 / 评估档案库 | 项目周期结算 / 年度自评 |
| 9 | **计量表计与设备档案** | 6 项 | 表计校准偏差率、母线拓扑层级、设备额定功率(铭牌)、厂区建筑建筑面积(m²) | 设备台账EAM / 计量检定数据库 | 静态档案 / 检定周期 |
| 10 | **标准基准与排放因子** | 6 项 | 电力折标煤系数(当量/等价)、天然气折标、电网平均碳因子、变压器/线缆行业先进标杆单耗 | 国标GB/T 2589 / 生态环境部 / 行业认证 | 年度基准发布 / 权威固化 |

## 二、 全平台 108 项基础数据字典全息明细对照表

| ID | 基础数据项中文名称 | 字段英文标识 Key | 业务领域 | 关联核算指标 (M01~M56) | 单位 | 数据类型 | 采集时效 | 权威数据源系统 | 适用产业 | 物理量业务定义与口径 |
| :---: | :--- | :--- | :---: | :--- | :---: | :---: | :---: | :--- | :---: | :--- |
| **#1** | **总用电量 (全厂有功电度)** | `total_active_energy_kwh` | 能源计量与实时物联 | **M01** (分子), **M02** (分母), **M03** (分母), **M04** (分母), **M05** (分母), **M06** (分母), **M07** (分母), **M13** (分母), **M14** (分子), **M14** (分母), **M18** (分母), **M19** (分母), **M20** (分子), **M24** (分子), **M25** (分子), **M26** (分子), **M27** (分子), **M28** (分子), **M29** (分子), **M31** (分子), **M32** (分子), **M33** (分子), **M34** (分子), **M35** (分子), **M37** (分子), **M38** (分子), **M39** (分母), **M41** (分子), **M45** (分子), **M46** (分子), **M55** (分子) | `kWh` | `Float(14,2)` | 15分钟采样 / 逐日结算 | SCADA系统 / EMS能源管理系统 | 通用综合 | 园区或工厂变电所总进线计量柜高精度双向多功能电能表正向有功电量累计底数差值 |
| **#2** | **市电输入电量 (外购网电)** | `grid_purchased_energy_kwh` | 能源计量与实时物联 | **M03** (分子) | `kWh` | `Float(14,2)` | 15分钟采样 / 逐日结算 | 国网计量关口表 / SCADA系统 | 通用综合 | 从国家公用电网受电总有功电量，剔除分布式新能源自发自用与储能放电量 |
| **#3** | **直供绿电消纳量** | `green_power_consumed_kwh` | 能源计量与实时物联 | **M02** (分子), **M11** (分子), **M13** (分子), **M49** (分子) | `kWh` | `Float(14,2)` | 15分钟采样 / 逐日结算 | EMS微电网系统 / 逆变器总输出表 | 通用综合 | 园区内部屋顶分布式光伏自发自用电量与物理专线直供绿电在厂界内部实际消耗量 |
| **#4** | **工业水资源消耗量 (新鲜水)** | `fresh_water_volume_t` | 能源计量与实时物联 | **M19** (分子) | `t` | `Float(10,2)` | 逐时连续采样 / 逐日累计 | SCADA给排水监测子系统 | 通用综合 | 市政供水管网或自备水源井进入厂界各分厂总管的电磁流量计实测水量 |
| **#5** | **管道天然气消耗量** | `natural_gas_volume_m3` | 能源计量与实时物联 | **M56** (分子) | `m³` | `Float(10,2)` | 逐日累计 / 月度结算对账 | SCADA燃气子系统 / 燃气开票台账 | 通用综合 | 市政燃气管网进入燃气锅炉房、食堂及相变干燥热源燃烧器的气体涡轮流量计标准体积量 |
| **#6** | **工业外购蒸汽消耗量** | `purchased_steam_volume_t` | 能源计量与实时物联 | **M10** (分子), **M18** (分子), **M30** (分子), **M36** (分子) | `t` | `Float(10,2)` | 逐时采样 / 逐日结算 | SCADA动力管网监控 / 蒸汽涡街流量计 | 通用综合 | 外部热电厂或集中供热管网向相变真空干燥房、加热烘道输入的饱和/过热蒸汽质量流量累积值 |
| **#7** | **工业柴油实物消耗量** | `diesel_fuel_consumption_kg` | 能源计量与实时物联 | - | `kg` | `Float(10,2)` | 出入库批次记录 / 月度汇总 | ERP固定资产与油料仓储模块 | 通用综合 | 厂区内部叉车、重型运输平板车、应急柴油发电机组领用的重油/轻柴油实物消耗量 |
| **#8** | **工业液氮消耗量** | `liquid_nitrogen_volume_m3` | 能源计量与实时物联 | - | `m³` | `Float(10,2)` | 逐日累计 / 月度汇总 | SCADA深冷气体监控 / 电子磅秤 | 变压器产业 | 深冷空分制氮或外购低温绝热杜瓦罐液氮，用于变压器油箱检漏与充氮绝缘的气化气态体积量 |
| **#9** | **分时尖峰用电量 (Sharp)** | `tou_sharp_energy_kwh` | 能源计量与实时物联 | **M04** (分子) | `kWh` | `Float(12,2)` | 15分钟冻结时段累计 / 逐日结算 | 多功能分时计费电表 / EMS系统 | 通用综合 | 在电网法定尖峰时段（通常为夏季高温 11:00-13:00、20:00-22:00）全厂实际受电电量 |
| **#10** | **分时高峰用电量 (Peak)** | `tou_peak_energy_kwh` | 能源计量与实时物联 | **M05** (分子) | `kWh` | `Float(12,2)` | 15分钟冻结时段累计 / 逐日结算 | 多功能分时计费电表 / EMS系统 | 通用综合 | 在电网法定高峰时段（通常为白天 08:30-11:00、14:00-19:00）全厂实际受电电量 |
| **#11** | **分时平段用电量 (Flat)** | `tou_flat_energy_kwh` | 能源计量与实时物联 | **M06** (分子) | `kWh` | `Float(12,2)` | 15分钟冻结时段累计 / 逐日结算 | 多功能分时计费电表 / EMS系统 | 通用综合 | 在电网法定平时段（通常为 07:00-08:30、13:00-14:00、22:00-23:00）全厂实际受电电量 |
| **#12** | **分时低谷用电量 (Valley)** | `tou_valley_energy_kwh` | 能源计量与实时物联 | **M07** (分子) | `kWh` | `Float(12,2)` | 15分钟冻结时段累计 / 逐日结算 | 多功能分时计费电表 / EMS系统 | 通用综合 | 在电网法定低谷时段（通常为夜间 23:00-07:00）全厂实际受电电量（储能充电与相变干燥主时段） |
| **#13** | **分时深谷用电量 (Deep Valley)** | `tou_deep_valley_energy_kwh` | 能源计量与实时物联 | - | `kWh` | `Float(12,2)` | 15分钟冻结时段累计 / 逐日结算 | 多功能分时计费电表 / EMS系统 | 通用综合 | 部分省份重大节假日或春季大风新能源大发期间设立的超低费价深谷时段用电量 |
| **#14** | **实时母线三相总有功功率** | `bus_active_power_kw` | 能源计量与实时物联 | **M08** (分子) | `kW` | `Float(10,2)` | 秒级实时采集 (1s~3s 刷新) | 微机综合保护装置 / SCADA | 通用综合 | 总配电室母线进线柜三相有功功率矢量和 P = 根号3 * U * I * cos(phi) |
| **#15** | **实时母线三相总无功功率** | `bus_reactive_power_kvar` | 能源计量与实时物联 | - | `kvar` | `Float(10,2)` | 秒级实时采集 (1s~3s 刷新) | 微机综合保护装置 / SVG静止无功发生器 | 通用综合 | 总配电室母线感性与容性无功功率交换瞬时值，用于指导无功自动补偿电容器投切 |
| **#16** | **实时功率因数 (cosφ)** | `bus_power_factor` | 能源计量与实时物联 | - | `-` | `Float(4,3)` | 秒级实时采集 (1s~3s 刷新) | 多功能数字电表 / SCADA | 通用综合 | 有功功率与视在功率的比值 cos(phi) = P / S；用于客观监测无功补偿达标状态 |
| **#17** | **母线三相电压 (A/B/C 相)** | `bus_phase_voltage_v` | 能源计量与实时物联 | - | `V` | `Float(8,2)` | 秒级实时采集 (1s 刷新) | 数字测控仪表 / SCADA | 通用综合 | 配电变压器低压侧或高压母线相电压实测瞬时真有效值 (True RMS) |
| **#18** | **进线三相电流 (A/B/C 相)** | `line_phase_current_a` | 能源计量与实时物联 | - | `A` | `Float(8,2)` | 秒级实时采集 (1s 刷新) | 数字测控仪表 / SCADA | 通用综合 | 进线断路器三相电流互感器二次侧经 CT 倍率换算后的线电流瞬时真有效值 |
| **#19** | **电网频率 (Grid Frequency)** | `grid_frequency_hz` | 能源计量与实时物联 | - | `Hz` | `Float(5,3)` | 秒级实时采集 (1s 刷新) | 微机保护测控装置 / SCADA | 通用综合 | 厂区受电母线基波交流电压的实际频率 |
| **#20** | **总电压谐波畸变率 (THDv)** | `voltage_thd_percent` | 能源计量与实时物联 | - | `%` | `Float(5,2)` | 10秒滑动平均 | A级电能质量在线监测仪 | 通用综合 | 母线电压中各次谐波总有效值与基波电压有效值的百分比 |
| **#21** | **屋顶光伏实时输出有功功率** | `pv_realtime_power_kw` | 微电网与储能遥测 | **M40** (分子), **M40** (分母) | `kW` | `Float(10,2)` | 5秒实时轮询 | EMS微电网系统 / 华为/阳光光伏数采集控器 | 通用综合 | 全厂所有组串式及集中式光伏逆变器三相交流输出端瞬时有功功率总和 |
| **#22** | **光伏电站累计发电量** | `pv_total_generation_kwh` | 微电网与储能遥测 | **M11** (分母), **M16** (分子), **M17** (分子) | `kWh` | `Float(14,2)` | 15分钟采样 / 逐日结算 | 光伏双向防孤岛计量表 / EMS | 通用综合 | 屋顶光伏电站交流侧并网电表双向正向有功电能自投产运行以来的物理累积值 |
| **#23** | **光伏反送上网电量** | `pv_feed_in_grid_kwh` | 微电网与储能遥测 | - | `kWh` | `Float(12,2)` | 15分钟采样 / 逐日结算 | 电网双向关口表反向有功底数 / EMS | 通用综合 | 光伏发电量超过厂区即时总用电负荷时，反向逆流送入国家公用电网的结算电量 |
| **#24** | **气象站水平面总日照辐射强度** | `solar_irradiance_wm2` | 微电网与储能遥测 | - | `W/m²` | `Float(8,2)` | 1分钟连续采集 | 环境气象监测仪 / EMS微电网 | 通用综合 | 厂区微型环境气象站热电堆总辐射表采集的水平面瞬时太阳辐照度 |
| **#25** | **光伏组件背板工作温度** | `pv_module_back_temp_degc` | 微电网与储能遥测 | - | `℃` | `Float(6,2)` | 1分钟连续采集 | 气象采集仪 / EMS微电网 | 通用综合 | 贴附于标杆光伏电池组件背板背面的 PT100 温度传感器实测温度，用于温度修正发电效率 |
| **#26** | **储能电站实时充放电功率** | `ess_realtime_power_kw` | 微电网与储能遥测 | - | `kW` | `Float(10,2)` | 1秒实时遥测 | 储能协调控制器 / PCS通信网关 | 通用综合 | 电化学储能双向变流器 (PCS) 交流侧实测瞬时功率；充电工况为负值，放电工况为正值 |
| **#27** | **储能系统荷电状态 (SOC)** | `ess_battery_soc_percent` | 微电网与储能遥测 | - | `%` | `Float(5,2)` | 1秒实时遥测 | BMS电池管理系统总控 | 通用综合 | 储能磷酸铁锂电池系统当前剩余可用可用电量与额定可用容量的百分比 |
| **#28** | **储能系统健康状态 (SOH)** | `ess_battery_soh_percent` | 微电网与储能遥测 | - | `%` | `Float(5,2)` | 逐日核算更新 | BMS云端大数据寿命诊断算法 | 通用综合 | 电池组在当前老化状态下的最大可释放容量与出厂初始标称容量的比值 |
| **#29** | **储能电池单体最高温度** | `ess_cell_max_temp_degc` | 微电网与储能遥测 | - | `℃` | `Float(5,2)` | 1秒实时采集 | BMS从控模组单元 | 通用综合 | 储能电池舱所有电池模组内部 NTC 热敏电阻采集到的最高单体电芯温度 |
| **#30** | **储能电站累计充电量** | `ess_total_charge_kwh` | 微电网与储能遥测 | **M12** (分母) | `kWh` | `Float(14,2)` | 15分钟采样 / 逐日结算 | 储能双向关口电表 / EMS | 通用综合 | 储能变流器 (PCS) 交流侧计量表计在充电工况下消耗的总有功电量历史累积值 |
| **#31** | **储能电站累计放电量** | `ess_total_discharge_kwh` | 微电网与储能遥测 | **M12** (分子) | `kWh` | `Float(14,2)` | 15分钟采样 / 逐日结算 | 储能双向关口电表 / EMS | 通用综合 | 储能变流器 (PCS) 交流侧计量表计在放电工况下向厂区负荷输出的总有功电量历史累积值 |
| **#32** | **变压器相变干燥罐绝对压力 (真空度)** | `vac_dryer_chamber_pressure_pa` | 重点装备工况遥测 | - | `Pa` | `Float(8,2)` | 5秒实时连续采集 | 干燥罐 PLC 自动化控制系统 | 变压器产业 | 特高压相变真空干燥罐内部电容薄膜真空规实测绝对压强，用于判定煤油气相干燥与真空排潮终点 |
| **#33** | **相变干燥蒸汽瞬时流量** | `vac_dryer_steam_flow_kg_h` | 重点装备工况遥测 | - | `kg/h` | `Float(8,2)` | 10秒连续采集 | PLC仪表总线 / SCADA | 变压器产业 | 干燥机组蒸汽加热蒸发器入口配备的涡街流量计实测蒸汽质量流量 |
| **#34** | **相变干燥罐内相变温度** | `vac_dryer_core_temp_degc` | 重点装备工况遥测 | - | `℃` | `Float(6,2)` | 10秒连续采集 | PLC温控模块 | 变压器产业 | 罐内铁心与绕组绝缘件表面红外测温或预埋铠装热电偶多点平均温度 |
| **#35** | **变压器真空浇注罐绝对压力** | `vac_casting_tank_pressure_pa` | 重点装备工况遥测 | - | `Pa` | `Float(8,2)` | 5秒实时采集 | 浇注设备专用PLC控制器 | 变压器产业 | 干式变压器环氧树脂真空浇注缸内部皮拉尼真空计实测真空度 |
| **#36** | **变压器试验大厅施加试验电压** | `test_lab_applied_voltage_kv` | 重点装备工况遥测 | - | `kV` | `Float(8,2)` | 试验工单批次秒级波形记录 | 变压器试验站集中测控系统 (CTS) | 变压器产业 | 特高压试验大厅工频无局放试验变压器或冲击电压发生器输出端分压器二次侧测量值 |
| **#37** | **变压器空载损耗测量有功值** | `test_lab_no_load_loss_kw` | 重点装备工况遥测 | - | `kW` | `Float(8,2)` | 出厂试验批次稳态采集 | 横河/日置精密宽频电参数分析仪 | 变压器产业 | 在额定频率和额定电压正弦波形下，变压器低压绕组开路时输入端高精度功率分析仪实测有功功率 |
| **#38** | **变压器负载损耗测量有功值** | `test_lab_load_loss_kw` | 重点装备工况遥测 | - | `kW` | `Float(8,2)` | 出厂试验批次稳态采集 | 横河/日置精密宽频电参数分析仪 | 变压器产业 | 额定频率和额定电流下，短路一侧绕组而在另一侧绕组注入试验电流时测量的总有功功率（需温度折算至75℃/115℃） |
| **#39** | **铁心剪切线进料长度** | `core_shear_feed_length_m` | 重点装备工况遥测 | **M28** (分母) | `m` | `Float(10,2)` | 批次工单连续计米 | 乔格/国产数控剪切线 PLC | 变压器产业 | 硅钢片数控横剪线/纵剪线伺服送进编码器测量的硅钢卷料进给展开实际物理米数 |
| **#40** | **线缆高速大拉机主电机转速** | `cable_wire_drawing_rpm` | 重点装备工况遥测 | - | `rpm` | `Float(6,1)` | 1秒实时轮询 | 西门子/ABB变频器传动系统 | 电线电缆产业 | 铜/铝大拉机主传动变频电机编码器反馈转速，用于关联设备负荷与拉拔出线速度 |
| **#41** | **线缆高速拉丝运行线速度** | `cable_wire_drawing_speed_m_min` | 重点装备工况遥测 | - | `m/min` | `Float(6,1)` | 1秒实时轮询 | 机组测速传感器 / PLC | 电线电缆产业 | 大拉机定速轮及引取轮表面实测金属单线出线线速度 |
| **#42** | **线缆连续退火工作电流** | `cable_annealing_current_a` | 重点装备工况遥测 | - | `A` | `Float(8,2)` | 1秒实时轮询 | 退火电源变流装置 / PLC | 电线电缆产业 | 铜大拉机联机直流电加热接触式退火轮施加在铜线上的退火加热电流 |
| **#43** | **线缆框绞机绞笼转速** | `cable_stranding_cage_rpm` | 重点装备工况遥测 | - | `rpm` | `Float(6,1)` | 1秒实时轮询 | 绞线机 PLC 系统 | 电线电缆产业 | 框式绞线机绞体旋转框架的实际旋转机械转速 |
| **#44** | **线缆塑料挤出机机筒加热段温度 (1~5段)** | `extruder_barrel_temp_degc` | 重点装备工况遥测 | - | `℃` | `Float(5,1)` | 5秒连续采集 | 智能温控仪表组 / PLC | 电线电缆产业 | 护套/绝缘挤塑机机筒进料段、压缩段、计量段各温区加热热电偶实测温度 |
| **#45** | **连续硫化 (CCV) 交联管蒸汽饱和压力** | `ccv_vulcanizing_tube_pressure_mpa` | 重点装备工况遥测 | - | `MPa` | `Float(6,3)` | 5秒实时采集 | CCV 生产线主控系统 (Maillefer / 诺基亚) | 电线电缆产业 | 超高压悬链或立式交联三层共挤生产线充氮/蒸汽交联硫化管内部压力变送器实测绝对压强 |
| **#46** | **连硫生产线悬臂悬垂度高度** | `ccv_catenary_position_mm` | 重点装备工况遥测 | - | `mm` | `Float(6,1)` | 1秒实时连续检测 | CCV 悬垂度专用闭环控制器 | 电线电缆产业 | 悬链硫化管内部 X 射线或涡流悬垂度位置传感器测量的缆芯在硫化管中的物理悬空垂直高度 |
| **#47** | **重点用电设备负荷率** | `equipment_load_rate_percent` | 重点装备工况遥测 | **M09** (分子), **M09** (分母) | `%` | `Float(5,2)` | 15分钟计算 / 逐日平均 | SCADA装备监测子系统 | 通用综合 | 设备运行时测得的实际有功功率与铭牌标称额定工作功率的比值 |
| **#48** | **变压器完工合格总容量** | `transformer_finished_capacity_mva` | 生产制造与工单产出 | **M10** (分母), **M24** (分母), **M29** (分母), **M30** (分母), **M31** (分母), **M37** (分母), **M42** (分母), **M43** (分母), **M44** (分母), **M45** (分母), **M46** (分母), **M47** (分母) | `万kVA` | `Float(10,2)` | 工单入库批次归集 / 月度汇总 | MES制造执行系统 / ERP入库台账 | 变压器产业 | 统计周期内通过全部出厂型式试验、终检验收合格入库的变压器铭牌额定容量代数和 |
| **#49** | **变压器完工合格台数** | `transformer_finished_units` | 生产制造与工单产出 | - | `台` | `Integer` | 工单入库批次归集 / 月度汇总 | MES系统工单完工确认单 | 变压器产业 | 统计周期内完成包装入库的变压器实物台数 |
| **#50** | **电线电缆完工合格产出长度** | `cable_finished_length_km` | 生产制造与工单产出 | **M32** (分母), **M33** (分母), **M34** (分母), **M35** (分母), **M36** (分母) | `km` | `Float(10,3)` | 盘具完工扫码 / 逐周逐月汇总 | MES工单计米器与条码系统 | 电线电缆产业 | 成缆、护套、成品耐压火花检验全部合格并打盘完工入库的实际物理总长度 |
| **#51** | **电线电缆截面折算长度 (综合产出)** | `cable_converted_length_km_mm2` | 生产制造与工单产出 | **M25** (分母), **M38** (分母) | `万km·mm²` | `Float(12,4)` | 工单结算归集 / 月度汇总 | MES制造执行系统 / 能耗分析引擎 | 电线电缆产业 | 考虑不同线径规格电缆能耗差异，各规格电缆实际产出物理长度乘以导体标称截面积后的综合折算产出 |
| **#52** | **工序合格产出品净重** | `process_finished_net_weight_kg` | 生产制造与工单产出 | - | `kg` | `Float(12,2)` | 工序交接批次过磅 | MES工序流转卡 / 工业电子台秤 | 通用综合 | 特定关键工序（如剪切铁心片、拉丝单线、绞合线芯、成盘电缆）交接至下一道工序的合格毛坯净重 |
| **#53** | **工序工艺废料及边角料报废重量** | `process_scrap_weight_kg` | 生产制造与工单产出 | - | `kg` | `Float(10,2)` | 工序完工批次清料 | MES废料报废审核流程 | 通用综合 | 冲剪硅钢边角料、铜屑、挤塑机洗车料及拉丝断线废料的称重清点重量 |
| **#54** | **工单制造实际耗用工时** | `work_order_actual_man_hours_h` | 生产制造与工单产出 | - | `h` | `Float(8,2)` | 工单关结时结算 | MES考勤与人机派工子系统 | 通用综合 | 生产制造工单在各班组各工序投入的工时打卡刷卡记录统计总和 |
| **#55** | **生产制造工单编号 (Work Order ID)** | `production_work_order_no` | 生产制造与工单产出 | - | `-` | `String(32)` | 工单下达生成 | ERP生产订单模块 | 通用综合 | ERP下达到MES系统的唯一生产批次追溯工单主键标识 |
| **#56** | **全口径工业总产值 (现价)** | `gross_industrial_output_value_wan_yuan` | 财务经营与能源费用 | **M26** (分母), **M41** (分母) | `万元` | `Float(12,2)` | 月度财务关账核算 | ERP财务总账 / 经营管理系统 | 通用综合 | 企业在报告期内生产的以货币形式表现的工业最终产品和提供工业劳务活动的总价值量（不含增值税） |
| **#57** | **工业增加值 (月度/年度)** | `industrial_added_value_wan_yuan` | 财务经营与能源费用 | **M27** (分母) | `万元` | `Float(12,2)` | 月度 / 年度统计局口径核算 | ERP财务成本模块 / 统计上报系统 | 通用综合 | 企业在报告期内工业生产活动最终成果的增加价值（工业总产值减去工业中间投入加上本期应交增值税） |
| **#58** | **市电外购电费结算总金额** | `electricity_tariff_total_wan_yuan` | 财务经营与能源费用 | - | `万元` | `Float(12,2)` | 月度供电局电费单对账 | 国家电网电费账单 / ERP应付账款 | 通用综合 | 供电局向企业开具的增值税专用发票结算总金额（包含电度电费、容量/需量基本电费、力率调整增减款） |
| **#59** | **分时尖峰电费结算额** | `electricity_cost_sharp_wan_yuan` | 财务经营与能源费用 | **M15** (分母) | `万元` | `Float(10,2)` | 月度供电局电费单对账 | 供电局分时计费单 / EMS能耗成本引擎 | 通用综合 | 在电网尖峰时段按尖峰费率核算的电度电费实支金额 |
| **#60** | **分时低谷电费结算额** | `electricity_cost_valley_wan_yuan` | 财务经营与能源费用 | **M15** (分子) | `万元` | `Float(10,2)` | 月度供电局电费单对账 | 供电局分时计费单 / EMS能耗成本引擎 | 通用综合 | 在电网夜间低谷时段按优待优惠低费率核算的电度电费金额 |
| **#61** | **直供绿电交易加价结算费** | `green_power_trading_cost_wan_yuan` | 财务经营与能源费用 | - | `万元` | `Float(10,2)` | 月度电力交易中心结算账单 | 电力交易平台结算凭证 / 财务账套 | 通用综合 | 通过北京/广州电力交易中心开展中长期绿电市场化交易支付的绿电环境溢价总费用 |
| **#62** | **工业水费结算支出** | `water_tariff_wan_yuan` | 财务经营与能源费用 | - | `万元` | `Float(10,2)` | 月度自来水公司水费单 | 自来水发票 / 财务对账系统 | 通用综合 | 自来水公司出具的水费结算票据金额（包含自来水费与污水处理排污附加费） |
| **#63** | **天然气采购结算总费用** | `natural_gas_tariff_wan_yuan` | 财务经营与能源费用 | - | `万元` | `Float(10,2)` | 月度燃气结算单 | 燃气发票 / 财务应付凭证 | 通用综合 | 燃气公司抄表发票账单金额（单价随季节价格联动上浮/下调） |
| **#64** | **外购工业蒸汽结算总费用** | `steam_tariff_wan_yuan` | 财务经营与能源费用 | - | `万元` | `Float(10,2)` | 月度热电厂热力发票 | 热力对账发票 / ERP财务模块 | 通用综合 | 集中供热单位根据蒸汽累计供汽量与热价开具的结算总金额 |
| **#65** | **高纯电解无氧铜杆采购投料净重** | `pcf_copper_raw_material_net_weight_kg` | 碳足迹与实景供应链 | **M42** (分子), **M43** (分子), **M48** (分子), **M48** (分母), **M49** (分母), **M50** (分子) | `kg` | `Float(12,2)` | 工单领料批次出库 | ERP/WMS仓储管理系统 / 条码发料单 | 通用综合 | 电磁线绕制或线缆拉丝工单从原材料库房领用入产线的高纯电解铜杆（含铜量 ≥ 99.99%）净重 |
| **#66** | **取向高导磁硅钢片采购投料净重** | `pcf_silicon_steel_net_weight_kg` | 碳足迹与实景供应链 | - | `kg` | `Float(12,2)` | 工单领料批次出库 | WMS原料库 / ERP工单领料单 | 变压器产业 | 铁心叠积工单领用的高导磁取向冷轧硅钢卷实物净重 |
| **#67** | **变压器矿物绝缘油实充注入净重** | `pcf_insulating_oil_net_weight_kg` | 碳足迹与实景供应链 | - | `kg` | `Float(10,2)` | 总装注油工单批次流量计实测 | 真空注油机高精度质量流量计 / MES | 变压器产业 | 油浸式变压器总装真空注油工序注入变压器油箱内部的高品质环烷基绝缘矿物油质量 |
| **#68** | **电工级铝杆/铝排领用净重** | `pcf_aluminum_raw_material_net_weight_kg` | 碳足迹与实景供应链 | - | `kg` | `Float(12,2)` | 工单领料批次出库 | WMS原料库 / ERP工单领料单 | 通用综合 | 铝绞线、钢芯铝绞线及干式变压器铝箔绕制工单领用的高导电纯铝杆净重 |
| **#69** | **交联聚乙烯 (XLPE) 绝缘颗粒投料净重** | `pcf_xlpe_granules_net_weight_kg` | 碳足迹与实景供应链 | - | `kg` | `Float(10,2)` | 挤出机上料批次称重 | 挤出机失重式自动配料秤 / PLC | 电线电缆产业 | 超高压挤塑机真空吸料无尘上料系统投入的交联聚乙烯绝缘料实测投料净重 |
| **#70** | **原材料供应商统一社会信用代码 (USCI)** | `supplier_usci_code` | 碳足迹与实景供应链 | - | `-` | `String(18)` | SRM准入建档 / 采购订单关联 | SRM供应链管理系统 / 供应商库 | 通用综合 | 原材料一级供应商在国家工商行政管理部门注册的法定 18 位统一社会信用代码 |
| **#71** | **原材料上游运输起点地点 (Origin)** | `raw_material_transport_origin_addr` | 碳足迹与实景供应链 | - | `-` | `String(128)` | 采购货运提单录入 | SRM物流追踪模块 / 运单发票 | 通用综合 | 铜杆、硅钢片等原材料出厂装车的供应商工厂或提货仓库具体地址（省/市/区/门牌） |
| **#72** | **原材料上游运输实测物理距离** | `raw_material_transport_distance_km` | 碳足迹与实景供应链 | **M44** (分子) | `km` | `Float(8,1)` | 货运运单批次测算 | 高德/百度企业级地图距离测算 API | 通用综合 | 原材料运输从发货地仓库至特变电工受载工厂库区的公路/铁路重卡实际行驶里程 |
| **#73** | **上游原材料运输方式类型 (Mode)** | `raw_material_transport_mode` | 碳足迹与实景供应链 | - | `枚举` | `Enum(HIGHWAY, RAIL, WATER)` | 运单批次登记 | SRM协同物流模块 | 通用综合 | 原材料长途运输的主力载运工具类别：公路重型柴油货车、电气化铁路货运列车、内河集装箱水运 |
| **#74** | **整机出厂木托盘包装木材净重** | `pcf_packaging_wood_net_weight_kg` | 碳足迹与实景供应链 | **M47** (分子) | `kg` | `Float(8,2)` | 成品包装工单结算 | MES包装发料单 / WMS辅料库 | 通用综合 | 产品包装出厂所耗用的实木免熏蒸木托盘、侧围板实测重量 |
| **#75** | **国家核证自愿减排量 (CCER) 核销量** | `ccer_offset_volume_tco2e` | 碳足迹与实景供应链 | - | `tCO2e` | `Float(10,2)` | 年度/批次核销注销批注 | 全国自愿减排登记注册系统 / 碳管理平台 | 通用综合 | 在全国温室气体自愿减排交易注册登记系统已完成注销用于抵销碳排放的官方 CCER 配额数量 |
| **#76** | **中国绿色电力证书 (GEC) 认购数量** | `gec_certificates_count` | 碳足迹与实景供应链 | - | `个` | `Integer` | 月度交易划转 | 国家绿证认购平台 / 碳足迹认证模块 | 通用综合 | 国家可再生能源信息管理中心核发的绿色电力证书持有与核销量（1个绿证对应 1000 kWh 绿电电量） |
| **#77** | **欧盟海关单一行政报关单号 (SAD)** | `cbam_customs_declaration_sad_no` | CBAM 欧盟碳关税申报 | - | `-` | `String(32)` | 出口报关批次生成 | 企业进出口关务系统 / 欧盟报关行代理系统 | 通用综合 | 出口变压器或电缆货物向欧盟各成员国海关口岸报关时的官方唯一报关单序列号 |
| **#78** | **欧盟海关 8 位商品代码 (CN Code)** | `cbam_customs_cn_code` | CBAM 欧盟碳关税申报 | - | `-` | `String(8)` | 产品报关归类确定 | 关务海关税则数据库 / ERP物料主数据 | 通用综合 | 出口货物依据欧盟组合命名法 (Combined Nomenclature) 确定的 8 位法定海关编码（如变压器 85042100） |
| **#79** | **海关报关出口净重量 (Net Mass)** | `cbam_export_net_mass_t` | CBAM 欧盟碳关税申报 | **M50** (分母), **M51** (分子) | `t` | `Float(10,3)` | 出口过磅批次提单 | 海关提单 (B/L) / 装箱单 (Packing List) | 通用综合 | 经海关查验备案的货物除去所有包装后的纯工业产品物理净重 |
| **#80** | **出口货物离岸申报总货值 (FOB Value)** | `cbam_fob_export_value_eur` | CBAM 欧盟碳关税申报 | **M54** (分母) | `EUR` | `Float(12,2)` | 出口商业发票确定 | 关务结汇系统 / ERP销售模块 | 通用综合 | 出口商业发票 (Commercial Invoice) 注明的离岸价 FOB 欧元总金额 |
| **#81** | **欧盟指定前驱物消耗量 (Precursors)** | `cbam_precursor_steel_aluminum_mass_t` | CBAM 欧盟碳关税申报 | - | `t` | `Float(10,3)` | 产品 LCA 拆解核算 | 产品实景 BOM 展开与碳足迹核算模型 | 通用综合 | 制造出口变压器所消耗的属于欧盟 CBAM 监管范围的钢铁、无锻铝等复杂前驱原材料净质量 |
| **#82** | **国内已缴纳碳成本折算总额 (Carbon Price Paid)** | `cbam_carbon_price_paid_abroad_eur` | CBAM 欧盟碳关税申报 | **M52** (分子), **M53** (分母) | `EUR` | `Float(10,2)` | 申报批次汇率换算 | 全国碳市场 CEA 交易结算单 / 财务凭证 | 通用综合 | 产品在中国境内生产制造环节因全国碳市场履约、地方碳税或绿电交易实际已支付的碳成本，折算为欧元的金额 |
| **#83** | **欧盟碳配额 (EU ETS) 周结算均价** | `eu_ets_allowance_price_eur_tco2e` | CBAM 欧盟碳关税申报 | **M51** (分母), **M53** (分子), **M54** (分子) | `EUR/tCO2e` | `Float(6,2)` | 每周三欧洲能源交易所 (EEX) 自动拉取 | 欧洲能源交易所 (EEX) 官方数据接口 | 通用综合 | 欧盟委员会官方按欧洲能源交易所公开发布的上一历周拍卖结算加权平均碳价 |
| **#84** | **中欧基准外汇汇率 (EUR/CNY)** | `eur_cny_central_parity_rate` | CBAM 欧盟碳关税申报 | **M52** (分母) | `-` | `Float(6,4)` | 每日中国外汇交易中心发布 | 中国外汇交易中心 (CFETS) 官方接口 | 通用综合 | 中国人民银行授权中国外汇交易中心公布的人民币对欧元汇率中间价 |
| **#85** | **节能技改项目立项工程投资总额** | `energy_project_capex_wan_yuan` | 节能项目与零碳评估 | **M22** (分子) | `万元` | `Float(10,2)` | 立项批复与决算审计确定 | ERP项目管理模块 (PS) / 审计决算书 | 通用综合 | 变频改造、相变干燥余热回收、空压机集中群控等节能工程的固定资产与安装施工资本性支出 |
| **#86** | **节能项目年化运维支出 (OPEX)** | `energy_project_opex_wan_yuan` | 节能项目与零碳评估 | **M22** (分母) | `万元/年` | `Float(8,2)` | 年度决算统计 | 财务成本账套 / 设备维保工单 | 通用综合 | 项目建成投产后，每年用于设备定期点检、药剂更换、滤芯耗材及维保人工的运营维护成本 |
| **#87** | **IPMVP 基准期核定实测日均用能** | `ipmvp_baseline_daily_energy_kwh` | 节能项目与零碳评估 | **M21** (分子) | `kWh/d` | `Float(10,2)` | 基准期确定后静态固化 | 历史 SCADA 计量归档数据库 / 专家核验报告 | 通用综合 | 国际节能量测量和验证规程 (IPMVP) 约定的改造前基准期（通常连续完整1年）系统日均耗能基准 |
| **#88** | **IPMVP 报告期核定实测日均用能** | `ipmvp_reporting_daily_energy_kwh` | 节能项目与零碳评估 | **M21** (分母) | `kWh/d` | `Float(10,2)` | 报告期在线连续量测计算 | 当前 SCADA 在线电表计量底数 | 通用综合 | 改造后统计报告期内，在相同或经产量、气象归一化校正后系统的实际日均耗能 |
| **#89** | **室外制冷度日数 (CDD) / 采暖度日数 (HDD)** | `outdoor_cooling_heating_degree_days` | 节能项目与零碳评估 | - | `℃·d` | `Float(6,1)` | 气象站每日核算累加 | 园区环境气象站 / 地方气象局气温数据集 | 通用综合 | 日均室外气温偏离基准温度（通常 18℃ 或 26℃）的累计绝对温差积分值，用于空调冷热站节能量客观气象校正 |
| **#90** | **零碳工厂自评估指标得分项原始打分** | `zero_carbon_factory_audit_score` | 节能项目与零碳评估 | **M23** (分子), **M23** (分母) | `分` | `Float(5,1)` | 半年度自评与专家复核 | 零碳工厂自评估工作台 | 通用综合 | 依据《零碳工厂评价规范》团体标准对基础设施、能源利用、减碳管理、碳抵消等 32 项细分条款的客观量化打分 |
| **#91** | **表计资产编号 (Meter Tag)** | `meter_asset_serial_tag` | 计量表计与设备档案 | **M01** (分母), **M20** (分母) | `-` | `String(32)` | 表计安装入网建档 | ERP设备资产台账 / 物联网平台 | 通用综合 | 全厂所有电能表、水表、燃气表、蒸汽流量计贴附的资产条码与平台唯一标识 |
| **#92** | **电能表电流互感器变比 (CT Ratio)** | `meter_current_transformer_ratio` | 计量表计与设备档案 | - | `-` | `String(16)` | 计量装置投运校验固化 | 供电局定值单 / 计量检定证书 | 通用综合 | 高压电能计量回路电流互感器一次额定电流与二次额定电流比值（如 600/5A，变比为 120） |
| **#93** | **电能表电压互感器变比 (PT Ratio)** | `meter_voltage_transformer_ratio` | 计量表计与设备档案 | - | `-` | `String(16)` | 计量装置投运校验固化 | 供电局定值单 / 计量检定证书 | 通用综合 | 高压电能计量回路电压互感器一次额定电压与二次额定电压比值（如 10000/100V，变比为 100） |
| **#94** | **表计综合倍率 (Multiplier)** | `meter_overall_multiplier` | 计量表计与设备档案 | - | `-` | `Float(10,2)` | 参数变更校验维护 | SCADA/EMS系统表计参数字典 | 通用综合 | 电表实际计算电量时，二次脉冲或读数需乘以此系数还原为一次侧真实消耗量 K = CT * PT |
| **#95** | **重点用能设备额定工作功率** | `equipment_rated_power_kw` | 计量表计与设备档案 | **M08** (分母) | `kW` | `Float(8,2)` | 设备出厂铭牌参数固化 | 设备资产台账 / 制造商出厂铭牌 | 通用综合 | 单台用电设备在额定工作电压与额定负载下的标称连续输出机械或电气功率 |
| **#96** | **电力当量折标煤系数** | `factor_elec_equivalent_kgce_kwh` | 标准基准与排放因子 | **M16** (分母), **M55** (分母) | `kgce/kWh` | `Float(6,4)` | 国家标准发布更新 (GB/T 2589) | 国家标准信息公共服务平台 | 通用综合 | 国家标准 GB/T 2589-2020 规定的电力物理电热当量热值基准系数（860 kcal/kWh = 0.1229 kgce/kWh） |
| **#97** | **电力等价折标煤系数 (供电煤耗动态折标)** | `factor_elec_equal_value_kgce_kwh` | 标准基准与排放因子 | - | `kgce/kWh` | `Float(6,4)` | 年度国家能源局公开发布 | 国家能源局年度电力工业统计公报 | 通用综合 | 根据全国火电机组当年平均供电标煤耗动态确定的等价折标系数（通常在 0.3050 ~ 0.3150 kgce/kWh 之间） |
| **#98** | **新鲜水折标煤系数** | `factor_fresh_water_kgce_t` | 标准基准与排放因子 | - | `kgce/t` | `Float(6,4)` | 国家标准固化 | GB/T 2589-2020 附录表 | 通用综合 | 国家标准 GB/T 2589 附录工业新鲜水制备取水提水综合能耗分摊折算系数 |
| **#99** | **管道天然气折标煤系数** | `factor_natural_gas_kgce_m3` | 标准基准与排放因子 | - | `kgce/m³` | `Float(6,4)` | 国家标准固化 / 燃气检测报告 | GB/T 2589-2020 | 通用综合 | 标准立方米天然气以低位发热量 38931 kJ/m³ 折算的标准煤系数 |
| **#100** | **工业蒸汽折标煤系数** | `factor_steam_kgce_kg` | 标准基准与排放因子 | - | `kgce/kg` | `Float(6,4)` | 国家标准固化 / 供热管网焓值实测 | GB/T 2589-2020 / 供热合同技术协议 | 通用综合 | 低压饱和蒸汽（0.8~1.0 MPa）以热焓值折算标准煤的折算系数 |
| **#101** | **工业柴油折标煤系数** | `factor_diesel_kgce_kg` | 标准基准与排放因子 | - | `kgce/kg` | `Float(6,4)` | 国家标准固化 | GB/T 2589-2020 | 通用综合 | 工业柴油按平均低位发热量 42652 kJ/kg (10180 kcal/kg) 折算的标准煤系数 |
| **#102** | **工业液氮折标煤系数** | `factor_liquid_nitrogen_kgce_m3` | 标准基准与排放因子 | - | `kgce/m³` | `Float(6,4)` | 行业标准与深冷能效规范 | 工业气体行业能耗限额标准 | 通用综合 | 深冷空分制取高纯氮气综合电耗折算标准煤系数 |
| **#103** | **全国公用电网平均碳排放因子** | `factor_grid_emission_national_tco2e_mwh` | 标准基准与排放因子 | **M17** (分母), **M39** (分子), **M56** (分母) | `tCO2e/MWh` | `Float(6,4)` | 生态环境部官方定期发布 | 生态环境部办公厅官方公函 | 通用综合 | 国家生态环境部正式发布的全国电力平均二氧化碳排放因子（用于企事业单位温室气体排放报告与核查） |
| **#104** | **西北区域电网碳排放因子** | `factor_grid_emission_northwest_tco2e_mwh` | 标准基准与排放因子 | - | `tCO2e/MWh` | `Float(6,4)` | 生态环境部发布 | 国家应对气候变化战略研究中心 | 通用综合 | 特变电工新变、新缆等新疆制造基地所在西北区域电网平均排放因子 |
| **#105** | **高纯电解无氧铜实景碳排放因子** | `factor_pcf_copper_tco2e_t` | 标准基准与排放因子 | - | `kgCO2e/kg` | `Float(6,4)` | 第三方 LCA 机构实测报告 / 数据库 | 国际铜业协会 / 宝武、江铜第三方 EPD 声明 | 通用综合 | 摇篮到大门 (Cradle-to-Gate) 电解铜精炼出厂每千克产品的生命周期温室气体排放强度 |
| **#106** | **取向高导磁硅钢片实景碳排放因子** | `factor_pcf_silicon_steel_tco2e_t` | 标准基准与排放因子 | - | `kgCO2e/kg` | `Float(6,4)` | 钢厂 EPD 环境产品声明更新 | 宝武钢铁取向硅钢 PCR / EPD 认证报告 | 变压器产业 | 高磁感取向冷轧电工钢卷每千克产品的全生命周期实测碳排放因子 |
| **#107** | **变压器矿物绝缘油实景碳排放因子** | `factor_pcf_transformer_oil_tco2e_t` | 标准基准与排放因子 | - | `kgCO2e/kg` | `Float(6,4)` | 炼化厂实景检测更新 | 中石油克拉玛依石化 EPD 报告 | 变压器产业 | 环烷基原油减压蒸馏、精制及脱水脱气深加工至变压器专用绝缘油的碳排放强度 |
| **#108** | **交联聚乙烯 (XLPE) 树脂颗粒碳足迹因子** | `factor_pcf_xlpe_tco2e_t` | 标准基准与排放因子 | - | `kgCO2e/kg` | `Float(6,4)` | 化工原料厂商 LCA 报告 | 陶氏/北欧化工/万华化学 LCA 报告 | 电线电缆产业 | 聚乙烯聚合、接枝交联剂造粒成超净电缆级绝缘颗粒的原生材料碳排放因子 |